---
title: "Стратегии улучшенной фильтрации"
aliases: ["Стратегии улучшенной фильтрации"]
weight: 2
description: "Комплексные методы повышения эффективности фильтрации в системах ОВК для предотвращения передачи аэрозольных инфекций в условиях пандемии."
---
## Обзор

Улучшенная фильтрация является критическим компонентом инженерных мер контроля качества воздуха в помещениях, направленных на снижение концентрации аэрозольных частиц и микроорганизмов. В условиях пандемии респираторных инфекций эффективность систем ОВК определяется не только механической фильтрацией, но и комбинированным применением физико-химических методов инактивации патогенов. Согласно рекомендациям ASHRAE и WHO (2021), многоуровневый подход к очистке воздуха обеспечивает снижение риска внутридомовой передачи инфекционных агентов в производственных, медицинских и общественных объектах. Стратегия включает как стандартные фильтры механического типа, так и дополнительные технологии (ультрафиолетовое облучение, ионизацию, фотокаталитическое окисление), которые дополняют, но не заменяют базовые меры вентиляции и социального дистанцирования.

## Физические принципы и механизмы действия

Очистка воздуха от аэрозольных частиц основана на комбинированном действии нескольких физических явлений:

**Механическая фильтрация.** Процесс задерживания частиц происходит через четыре основных механизма: перехват (interception), прямое столкновение (impaction), диффузия (diffusion) и электростатическое притяжение. Эффективность механического фильтра описывается зависимостью:

$$\eta = 1 - \exp\left(-\frac{3.2 \cdot \alpha \cdot L}{D_f \cdot u}\right)$$

где $\eta$ — общая эффективность захвата (%); $\alpha$ — глубина проникновения волокна; $L$ — толщина слоя (м); $D_f$ — диаметр волокна (мкм); $u$ — скорость воздуха (м/с).

**Ультрафиолетовое облучение (UVGI).** УФ-излучение с длиной волны 254 нм (УФ-С) повреждает ДНК и РНК микроорганизмов, вызывая пиримидиновые димеры и необратимую инактивацию. Доза облучения рассчитывается как:

$$D = I \cdot t$$

где $D$ — доза (Дж/м²); $I$ — интенсивность излучения (Вт/м²); $t$ — время экспозиции (с). Типовая летальная доза для вирусов ОРВИ составляет 6–10 Дж/м², для бактерий — 10–20 Дж/м².

**Биополярная ионизация.** Генерация положительных и отрицательных ионов увеличивает вероятность коагуляции аэрозольных частиц и облегчает их осаждение. Процесс заряжает частицы, приводя к их агломерации и снижению концентрации дыхаемого аэрозоля.

**Фотокаталитическое окисление (PCO).** Катализатор (обычно диоксид титана, TiO₂) под УФ-облучением генерирует гидроксильные радикалы и суперокиси, разлагающие органические и биологические загрязнители на CO₂ и H₂O.

## Компоненты и конструкция систем

### Механические фильтры (MERV 13 и выше)

Фильтры класса MERV 13 (Minimum Efficiency Reporting Value) задерживают ≥90 % частиц размером 3–10 мкм и ≥75 % частиц размером 1–3 мкм согласно ASHRAE 52.2. Для защиты от аэрозольных инфекций рекомендуется минимум MERV 13; при возможности — модернизация до MERV 15 или 16, обеспечивающих эффективность ≥95 % для частиц 0,3–1 мкм.

**Типовые значения перепада давления:**
- MERV 13: 50–100 Па (новый фильтр), 150–250 Па (загрязненный)
- MERV 15: 100–150 Па (новый), 250–400 Па (загрязненный)

Возросшее гидравлическое сопротивление требует проверки мощности вентилятора и возможного увеличения энергопотребления на 10–25 %.

### HEPA-фильтры (абсолютные фильтры)

Фильтры HEPA класса H13–H14 по EN 1822-1:2019 обеспечивают эффективность ≥99,95 % (H13) и ≥99,995 % (H14) для монодисперсных частиц размером 0,3 мкм. Эти фильтры применяются в критических зонах (операционные, изоляционные палаты, лаборатории BSL-3/4). Перепад давления составляет 200–400 Па в начале срока службы.

**Ограничения:** высокое сопротивление требует мощных нагнетателей; стоимость в 3–5 раз выше, чем MERV 13; требуют герметичной интеграции в кассеты и воздухопроводы.

### Системы UVGI верхней части помещения

Установки ультрафиолетового облучения в верхней части помещения (на высоте ≥2,1 м) облучают воздушный слой без прямого воздействия на находящихся там людей. Такие системы используются в помещениях с высокой плотностью людей (больницы, общественный транспорт, школы).

**Типовые параметры:**
- Интенсивность УФ-С: 0,1–0,5 мВт/см² в рабочей зоне
- Воздухообмен в верхней части: 6–12 воздухообменов в час
- Инактивация бактерий/вирусов: 60–90 % при экспозиции 30–60 с

### Облучение UVGI в воздуховодах

УФ-лампы устанавливаются внутри воздухопровода после фильтра, обеспечивая прямое облучение всего потока воздуха. Расчётная доза определяется:

$$D = \frac{I \cdot L}{Q/F}$$

где $Q$ — расход воздуха (м³/ч); $L$ — длина облучаемого участка (м); $F$ — коэффициент формы камеры.

Типовая конфигурация включает 2–4 УФ-С лампы мощностью 10–36 Вт на воздуховод 400 × 400 мм с расходом до 10 000 м³/ч. Пропускная эффективность достигает 85–95 %.

### Биополярная ионизация

Генераторы ионов создают поток положительных (H₃O⁺) и отрицательных (OH⁻) ионов, которые коагулируют микродополя вокруг частиц и снижают их жизнеспособность. Концентрация ионов составляет обычно 10⁴–10⁶ ионов/см³.

**Преимущества:**
- Низкое энергопотребление (20–100 Вт)
- Не требует замены расходных материалов
- Может работать совместно с другими методами

**Недостатки:** необходимо независимое подтверждение эффективности; риск генерации озона при неправильной настройке.

### Плазменная очистка воздуха

Холодная неравновесная плазма генерируется в камерах через электрический разряд в низкотемпературной среде. Активные частицы (электроны, ионы, радикалы) окисляют биологические загрязнители. Типовая мощность установок: 100–500 Вт на 5000–20 000 м³/ч.

**Эффективность:** 70–90 % для инактивации вирусных частиц при контролируемых условиях; требуются дополнительные исследования эффективности в полевых условиях.

### Фотокаталитическое окисление (PCO)

Модули PCO содержат катализатор TiO₂ на подложке, облучаемый УФ-А (365 нм) или видимым светом (400–450 нм, при использовании легированного TiO₂). Генерируемые радикалы разлагают органические вещества и инактивируют микроорганизмы.

**Применение:**
- Встраивается в воздуховоды параллельно с UVGI
- Эффективна против летучих органических соединений (VOC) и запахов
- Инактивирует вирусы и бактерии: эффективность 60–85 %

## Методы расчёта и проектирования

### Выбор комбинации методов

Проектирование системы должно основываться на оценке риска и классификации помещения:

| Тип помещения | Рекомендуемые методы | Целевой ACH (ч⁻¹) |
|---|---|---|
| Общественные (офисы, магазины) | MERV 13 + верхний UVGI | 6–8 |
| Медицинские (палаты инфекционных) | HEPA (H13) + UVGI воздуховод + PCO | 10–12 |
| Интенсивная терапия | HEPA (H14) + двойной UVGI + активный мониторинг | 12–15 |
| Амбулатория, стоматология | MERV 13 + верхний UVGI + ионизация | 8–10 |

### Расчёт УФ-дозы в воздуховоде

Для камеры облучения длиной $L$ (м) с расходом $Q$ (м³/ч):

$$D = \frac{I \cdot L \cdot 3600}{Q \cdot k}$$

где $k$ — поправочный коэффициент на неравномерность облучения (обычно 0,5–0,8).

Пример: воздуховод 0,5 м, расход 5000 м³/ч, интенсивность 2 мВт/см²:
$$D = \frac{2 \times 10^{-3} \times 0,5 \times 3600}{5000 \times 0,65} \approx 1,1 \text{ Дж/м}^2$$

Эта доза недостаточна для надёжной инактивации вирусов (требуется ≥6 Дж/м²). Необходимо увеличение интенсивности или замедление потока.

### Интеграция в существующие системы

При модернизации:
1. Проверить запас мощности вентилятора относительно возросшего перепада давления
2. Убедиться в герметичности кассет и воздухопроводов
3. Установить мониторинг забивания фильтра (датчики дифференциального давления)
4. Предусмотреть техническое обслуживание (замена фильтров, чистка HEPA, проверка УФ-ламп)

## Применение в системах ОВК

### Больничные комплексы

В инфекционных отделениях и палатах интенсивной терапии применяют многоуровневую защиту:
- Система с отрицательным давлением (для изоляции)
- HEPA-фильтрация на вытяжке
- UVGI в воздуховодах приточного воздуха
- Верхний UVGI для обеззараживания воздуха помещения

Воздухообмен: 10–15 раз в час; частота смены воздуха в критических зонах (операционные): 20 раз в час.

### Общественные здания

В офисах, школах, торговых центрах:
- Фильтры MERV 13 (минимум) в центральных кондиционерах
- Верхний UVGI в помещениях массового скопления
- Биполярная ионизация в дополнение к механической фильтрации
- Воздухообмен: 6–8 раз в час

### Транспортные средства

В самолётах и поездах:
- HEPA-фильтры на 100 % свежего и рециркулируемого воздуха
- Высокочастотная смена воздуха (20–30 раз в час в салонах)
- UVGI в скрытых зонах воздуховодов
- УФ-облучение салонов в межрейсовый период

## Стандарты и нормативы

**ASHRAE:**
- ASHRAE Standard 62.1:2022 — минимальные требования к качеству воздуха в помещениях (наружный воздух, ACH)
- ASHRAE 52.2:2017 — методика оценки эффективности фильтров (MERV)
- ASHRAE 170:2021 — стандарт для больничных и клинических помещений (включая требования к фильтрации)

**ISO/EN:**
- EN 1822-1:2019 — классификация и тестирование HEPA и ULPA фильтров
- ISO 16890:2016 — метод оценки по PM (вместо MERV)
- ISO 4406:2021 — код чистоты жидкостей

**ГОСТ и СНиП (Россия):**
- ГОСТ 30494-2011 — параметры микроклимата в производственных помещениях
- СП 60.13330.2020 (Отопление, вентиляция, кондиционирование) — требования к воздухообмену в различных помещениях
- ГОСТ Р 56565-2015 — методы измерения объёмного расхода воздуха в системах ОВК

**NFPA и другие:**
- NFPA 96:2021 — стандарт на вентиляционные системы в больницах
- WHO Infection Prevention and Control (2021) — рекомендации по контролю аэрозольных инфекций

## Практические рекомендации

### Типовые параметры проектирования

| Параметр | Значение | Примечание |
|---|---|---|
| Минимальный MERV | 13 | Стандартная рекомендация |
| Предпочтительный MERV | 15–16 | Для чувствительных помещений |
| Максимальный перепад давления | 400 Па | Ограничение для стандартных кондиционеров |
| УФ-С доза в воздуховоде | 6–20 Дж/м² | В зависимости от целевого микроорганизма |
| Интенсивность верхнего UVGI | 0,1–0,5 мВт/см² | На уровне рабочей зоны |
| Биополярная ионизация | 10⁵–10⁶ ионов/см³ | Оптимальный диапазон |
| Срок замены фильтра MERV 13 | 3–6 месяцев | При загрязнении 250 Па |
| Срок замены HEPA | 12–24 месяца | При нормальных условиях эксплуатации |

### Избежание типичных ошибок

1. **Переоценка UVGI без адекватной механической фильтрации.** УФ-облучение не заменяет базовую фильтрацию; дозы должны быть подтверждены расчётами.

2. **Игнорирование гидравлического сопротивления.** Замена на более эффективные фильтры может потребовать увеличения производительности вентилятора (на 20–50 %), что увеличивает энергопотребление и шум.

3. **Неправильная интеграция верхнего UVGI.** Система должна обеспечивать отделение опасной зоны от рабочей (высота ≥2,1 м), иначе возникает риск прямого облучения.

4. **Отсутствие мониторинга.** Необходимы датчики дифференциального давления на фильтрах, датчики интенсивности УФ для проверки работоспособности ламп.

5. **Генерация озона и NOₓ.** Системы ионизации и плазмы должны быть протестированы на отсутствие побочных выбросов; рекомендуется независимая сертификация.

### Энергетические и экономические аспекты

- MERV 13 увеличивает энергопотребление на 10–20 % по сравнению с MERV 8
- HEPA фильтры — на 50–100 %
- UVGI в воздуховоде — дополнительные 5–15 Вт на 1000 м³/ч
- Верхний UVGI — 20–40 Вт на 50–100 м³ помещения

Полная модернизация санитарно-технической системы типового офиса площадью 1000 м² может стоить 50 000–150 000 рублей в зависимости от исходного оборудования и выбранных методов.

### Обслуживание и контроль

- **Ежемесячно:** визуальная проверка фильтров, проверка дифференциального давления
- **Квартально:** проверка УФ-ламп люксметром, контроль концентрации озона (если применима)
- **Ежегодно:** тестирование эффективности фильтров, калибровка датчиков, замена прокладок в HEPA-кассетах

Своевременное техническое обслуживание гарантирует долговечность оборудования и поддержание заявленной эффективности на уровне 90 % от номиналу в течение всего срока службы.
