---
title: "Операционные модификации"
aliases: ["Операционные модификации"]
weight: 4
description: "Стратегии управления системами вентиляции и климатизации для снижения передачи инфекционных агентов в помещениях при пандемических ситуациях."
---
## Обзор

Операционные модификации систем HVAC представляют собой комплекс управленческих и режимных изменений, направленных на повышение эффективности удаления переносимых воздухом патогенов из внутреннего объёма помещений. При пандемических ситуациях стандартные режимы работы вентиляции и кондиционирования, спроектированные для обеспечения теплового комфорта и стандартного качества воздуха, становятся недостаточными. Операционные изменения включают модификацию расписания работы системы, оптимизацию параметров влажности и температуры, а также внедрение дополнительных фаз вентиляции до и после использования помещений. Эти меры особенно критичны в помещениях с высокой плотностью посещения (аудитории, офисы, медицинские учреждения).

Согласно рекомендациям ASHRAE 221P-23 и положениям CDC (США) и ECDC (Европа), модификация режимов работы ОВК считается первоочередной мерой по повышению безопасности вентиляции при инфекционных угрозах, так как не требует значительных капитальных затрат на переоборудование оборудования.

## Физические принципы

Передача возбудителей инфекций воздушно-капельным путём напрямую зависит от концентрации аэрозольных частиц в воздухе и времени воздействия. Согласно модели Уэллса–Райли (Wells–Riley model), количество инфицированных лиц в помещении может быть оценено как:

$$I = S \left(1 - e^{-\frac{pqt}{Q}}\right)$$

где:
- $I$ — количество инфицированных;
- $S$ — количество восприимчивых лиц;
- $p$ — производство квантов инфекции на инфицированное лицо в час;
- $q$ — дыхательный расход инфицированного, м³/ч;
- $t$ — время экспозиции, ч;
- $Q$ — объёмный расход вентиляции, м³/ч.

Увеличение $Q$ и уменьшение $t$ прямо снижают вероятность инфицирования. Относительная влажность влияет на жизнеспособность вирусных частиц: при 40–60 % RH вирусы типа SARS-CoV-2 демонстрируют пониженную инфекционность.

## Компоненты и конструкция операционных модификаций

### Увеличение времени работы системы HVAC

Стандартный режим работы большинства административных зданий предусматривает 8–10 часов непрерывной работы в рабочие дни. При пандемических условиях рекомендуется:

- **Ранний запуск**: начало работы за 30–60 минут до входа сотрудников.
- **Расширенный цикл**: продление работы на 2–4 часа после закрытия помещения.
- **Выходные**: поддержание минимального расхода воздуха (15–20 % от номинального) или периодическая циклическая работа (включение на 30 мин каждые 2 часа).

Энергетическое увеличение затрат при удлинении рабочего цикла на 4 часа в неделю составляет примерно 8–12 % от годовых расходов на вентиляцию.

### Предварительная проветривание (Pre-occupancy ventilation, POV)

Перед началом использования помещения система работает на повышенном расходе воздуха (120–150 % от номинального) в течение 30–60 минут. Целью является вытеснение накопившихся аэрозольных частиц из предыдущего дня.

**Расчётная кратность воздухообмена при POV:**

$$n = \frac{Q}{V}$$

Где $Q$ — расход вентиляции (м³/ч), $V$ — объём помещения (м³). При стандартной кратности 4–6 ч⁻¹ POV требует n ≥ 10 ч⁻¹.

### Пост-проветривание (Post-occupancy ventilation, POV)

После окончания работы система продолжает функционировать на полной мощности 30–120 минут в зависимости от площади и типа помещения. Для удаления 99 % аэрозольных частиц при убывающей экспоненте концентрации:

$$C(t) = C_0 e^{-nt}$$

требуется время $t \approx \frac{4.6}{n}$ ч, что при n = 10 ч⁻¹ составляет примерно 27 минут.

### Ночное проветривание (Night-time ventilation)

В помещениях, где это допустимо (офисы, учебные классы без особых требований к температуре), ночью включается максимальный наружный воздух без рециркуляции. Это особенно эффективно в климатических зонах с прохладными ночами (наружная температура ≤ 12°C). Целью является полная смена воздуха в помещении без энергетических затрат на кондиционирование.

### Контроль относительной влажности

Оптимальный диапазон для снижения жизнеспособности аэрозольных вирусов находится в пределах **40–60 % относительной влажности (RH)**. При меньших значениях (< 30 % RH) вирусные частицы остаются в воздухе дольше; при очень высоких значениях (> 70 % RH) повышается адсорбция влаги частицами, но также может возникнуть риск плесени и конденсации.

**Стратегия управления влажностью:**
- При RH < 40 %: включение увлажнителей (испарительные или паровые).
- При RH > 60 %: использование осушителей либо проветривание с более холодным наружным воздухом.

Контрольное оборудование должно включать гигрометры в центральном воздухозаборе и в репрезентативных зонах помещений (на высоте 1,2–1,5 м от пола).

### Уставки температуры при операционных модификациях

Модификация расписания работы может привести к увеличению энергопотребления, поэтому рекомендуется применение адаптивных уставок:

- **Рабочие часы**: 21–23°C (зима), 24–26°C (лето) согласно ГОСТ Р 30494-2011.
- **Переходные периоды (POV/Post-occupancy)**: ±1–2°C от стандартной уставки допускается в целях энергосбережения.
- **Ночные часы**: допускается отклонение до ±3°C от номинала в закрытых помещениях.

## Методика проектирования операционных модификаций

### Расчёт объёмного расхода для достижения кратности воздухообмена

$$Q = n \cdot V$$

**Пример:** Офисное помещение объёмом V = 200 м³. При стандартной норме воздухообмена 4 ч⁻¹:

$$Q_{\text{стд}} = 4 \times 200 = 800 \text{ м³/ч}$$

Для предварительной проветривания (n = 10 ч⁻¹):

$$Q_{\text{POV}} = 10 \times 200 = 2000 \text{ м³/ч}$$

Такой расход требует проверки пропускной способности воздухопровода и мощности вентилятора.

### Оценка энергопотребления

Годовое дополнительное энергопотребление при расширенном режиме работы на Δt часов в год:

$$E_{\text{доп}} = P_{\text{вент}} \times \Delta t$$

где $P_{\text{вент}}$ — электрическая мощность вентилятора (кВ). Для типового офисного здания мощность вентиляционной системы составляет 1–2 кВ на 1000 м³ помещения. Увеличение годового рабочего цикла на 500 часов при P = 3 кВ дает:

$$E_{\text{доп}} = 3 \times 500 = 1500 \text{ кВ·ч/год}$$

При стоимости 5 руб./кВ·ч увеличение расходов ~ 7500 руб./год.

## Применение в ОВК при пандемических сценариях

### Жилые помещения

Для жилых помещений (квартиры, дома) операционные модификации ограничиваются использованием имеющихся оконных проёмов для проветривания и включением механической вентиляции на максимум в режимах POV/Post-occupancy на период 30–45 мин утром и вечером.

### Офисные здания и административные учреждения

Проведение POV (30 мин) перед началом рабочего дня, поддержание стандартного воздухообмена 5–6 ч⁻¹ во время работы, пост-проветривание (60 мин) после её окончания. Ночное проветривание в прохладные периоды года (октябрь–апрель в средней полосе России).

### Медицинские учреждения и госпитали

Системы с VAV (Variable Air Volume) регулировкой должны работать с минимальным расходом 8–10 ч⁻¹ в зонах подозрения COVID-19. Палаты изоляции требуют отрицательного давления (при необходимости) и независимой вытяжки с HEPA-фильтрацией.

### Учебные заведения (школы, вузы)

Аудитории: POV за 45 мин до занятий, поддержание 6 ч⁻¹ во время уроков, Post-occupancy 60 мин после последнего занятия. Общие зоны (коридоры, столовые) работают в расширенном режиме всё время присутствия людей.

### Транспортные узлы (аэропорты, вокзалы)

Непрерывная работа систем вентиляции с кратностью ≥ 8 ч⁻¹, включение дополнительных мобильных фильтрационных установок (портативные HEPA-фильтры).

## Стандарты и нормативная база

| Стандарт | Применение |
|----------|-----------|
| ASHRAE 221P-23 (Guidelines for Pandemic Preparedness) | Рекомендации по модификации систем HVAC при инфекционных угрозах |
| ASHRAE Standard 62.1-2022 | Нормы вентиляции, допускающие повышение расхода в критических ситуациях |
| ISO 14644 (Cleanroom standards) | Классификация чистоты воздуха при необходимости создания контролируемых зон |
| EN 13779 (Ventilation for non-residential buildings) | Европейский стандарт, содержащий требования к качеству вентиляции |
| ГОСТ Р 30494-2011 | Российский стандарт: параметры микроклимата в жилых и общественных зданиях |
| СП 60.13330.2012 (Отопление, вентиляция и кондиционирование воздуха) | Российский свод правил проектирования ОВК |
| ГОСТ 12.1.005 (Воздух рабочей зоны) | Предельно допустимые концентрации вредных веществ в воздухе |

**Рекомендации CDC и WHO** (неформальный консенсус):
- Кратность воздухообмена при подозрении на респираторные инфекции: ≥ 6–8 ч⁻¹.
- Относительная влажность: 40–60 %.
- HEPA-фильтрация ≥ H13 согласно EN 1822 (эффективность ≥ 99,95 % для частиц 0,3 мкм).

## Практические рекомендации и типовые значения

### Рекомендуемые кратности воздухообмена при операционных модификациях

| Тип помещения | Стандарт, ч⁻¹ | При POV, ч⁻¹ | При Post-occupancy, ч⁻¹ |
|---------------|---|---|---|
| Офис, класс | 4–5 | 10–12 | 8–10 |
| Зал совещаний | 5–6 | 12–15 | 10–12 |
| Медицинский кабинет | 6–8 | 15–20 | 12–15 |
| Изолятор COVID-19 | 12–15 | 20–25 | 15–20 |
| Столовая, кафе | 6–8 | 12–15 | 10–12 |

### Рекомендуемая длительность фаз вентиляции

- **Pre-occupancy ventilation (POV)**: 30–60 мин; меньшие значения (30 мин) для помещений объёмом < 100 м³, более длительные (60 мин) для больших аудиторий.
- **Post-occupancy ventilation**: 45–90 мин; зависит от занятости и типа деятельности (офисная работа требует менее длительного периода, чем спортивный класс или столовая).
- **Ночное проветривание**: 2–4 часа ночью при наружной температуре ≤ 12°C (в климатических зонах с такими ночами).

### Типовые значения влажности и температуры

| Сезон | Целевая RH, % | Целевая T, °C | Комментарий |
|-------|---|---|---|
| Зима (отопление) | 45–55 | 21–23 | Риск пересушивания воздуха < 30 %; при необходимости включить увлажнитель |
| Весна–осень | 40–60 | 22–24 | Оптимальный диапазон; минимальное вмешательство |
| Лето (кондиционирование) | 45–60 | 24–26 | Избегать переохлаждения; контроль конденсации |

### Ошибки и практические замечания

1. **Перепроектирование кратности**: использование n > 15 ч⁻¹ без необходимости увеличивает энергопотребление на 30–50 %, но микробиологический эффект асимптотически стремится к стабильному уровню.

2. **Игнорирование фильтрации**: увеличение воздухообмена без частой замены фильтров (рекомендуется каждый месяц при повышенном режиме) снижает фактическую эффективность удаления аэрозолей.

3. **Локальные перепады давления**: резкое увеличение расхода может создать дисбаланс давлений и привести к утечкам воздуха через щели, что минимизирует эффект.

4. **Дискомфорт от сквозняков**: при использовании высоких кратностей (> 12 ч⁻¹) необходимо проектирование диффузоров и вытяжных отверстий для распределения потока без локальных холодных струй (согласно ASHRAE 55).

5. **Контроль влажности в зимний период**: при включении обогрева и одновременной вентиляции RH может упасть ниже 30 %; требуется центральная или локальная система увлажнения.

### Пример расчёта для офисного помещения 200 м³

**Исходные данные:**
- Объём: V = 200 м³
- Стандартная кратность: n = 5 ч⁻¹ → Q = 1000 м³/ч
- POV кратность: n = 12 ч⁻¹ → Q = 2400 м³/ч
- Длительность POV: 45 мин = 0,75 ч
- Рабочие часы: 8 ч/день, 5 дней/неделю
- Мощность вентилятора: 2,5 кВ (при номинальном режиме)

**Расчёт дополнительного энергопотребления (годовое):**

Дополнительное время работы на повышенном режиме:
$$\Delta t_{\text{год}} = 45 \text{ мин/день} \times 250 \text{ раб. дней} = 187,5 \text{ ч/год}$$

При допущении линейной зависимости мощности от расхода (в реальности нелинейная, но в приближении приемлемо):
$$P_{12} \approx 2,5 \times \frac{12}{5} \approx 6 \text{ кВ}$$

Дополнительная энергия (с коэффициентом 0,8 за счёт нелинейности вентилятора):
$$E_{\text{доп}} = 6 \times 0,8 \times 187,5 \approx 900 \text{ кВ·ч/год}$$

Годовой прирост затрат при тарифе 6 руб./кВ·ч:
$$C_{\text{доп}} = 900 \times 6 = 5400 \text{ руб./год}$$

Эффект: при грамотной реализации POV/Post-occupancy и контроле влажности вероятность воздушно-капельной трансмиссии снижается на 50–70 %.

---

Операционные модификации систем HVAC представляют собой практически реализуемый, экономически обоснованный инструмент для снижения микробиологических рисков в зданиях при пандемических сценариях. Успешность их применения зависит от комплексного подхода, включающего техническую оптимизацию (расход, фильтрация), контроль параметров (влажность, температура, давление) и организационные меры (расписание, мониторинг).
