---
title: "Стратегии вентиляции во время пандемии"
aliases: ["Стратегии вентиляции во время пандемии"]
weight: 3
description: "Методы управления воздухом в зданиях для снижения передачи воздушно-капельных инфекций: увеличение наружного воздуха, фильтрация, изоляция помещений, непрерывная вентиляция."
---
## Обзор

Вентиляция играет критическую роль в контроле передачи аэрозольных патогенов в помещениях при респираторных пандемиях. Воздушно-капельные микроорганизмы могут распространяться на расстояния до 8 м и оставаться в воздухе в течение часов в зависимости от размера частиц, влажности и вентиляционных параметров. Согласно ASHRAE, CDC и ВОЗ, целенаправленные стратегии вентиляции снижают концентрацию аэрозолей и патогенной нагрузки в воздухе помещений. Применение комплексного подхода к модификации систем HVAC требует понимания физических механизмов переноса воздуха, расчёта времени воздухообмена и выбора технических решений в зависимости от типа помещения и этажности здания.

## Физические принципы передачи аэрозолей

Распространение аэрозольных частиц в помещении описывается уравнением массового баланса загрязняющего вещества:

$$\frac{dC}{dt} = \frac{Q_{\text{in}} C_{\text{in}} - Q_{\text{out}} C_{\text{out}}}{V} + S - kC$$

где $C$ — концентрация патогена (частиц/м³), $Q_{\text{in}}$, $Q_{\text{out}}$ — объёмные расходы приточного и вытяжного воздуха (м³/ч), $V$ — объём помещения (м³), $S$ — интенсивность генерации источников (частиц/ч), $k$ — константа естественной дезинфекции и выпадения (ч⁻¹).

Критический параметр — **число воздухообменов в час (ACH)**:

$$n = \frac{Q}{V}$$

где $n$ — кратность воздухообмена (ч⁻¹), $Q$ — объёмный расход (м³/ч). Время удаления 95 % загрязнений:

$$t_{95} = \frac{\ln(20)}{n} = \frac{3{,}0}{n} \text{ ч}$$

## Компоненты и методы вентиляции

### Увеличение подачи наружного воздуха

Базовый подход — повышение доли наружного воздуха сверх минимума согласно ASHRAE 62.1. Рекомендуемые значения: **15–25 м³/(ч·м²)** полезной площади помещения или эквивалент 6–8 ACH в помещениях повышенного риска (стационары, консультационные кабинеты). При температурном балансе энергопотребления осуществляется рециркуляция воздуха через высокоэффективные фильтры HEPA или MERV 13–16 для снижения нагрузки на кондиционирование.

### Работа на 100 % наружном воздухе

В критических помещениях (операционные, изоляционные палаты) система переводится на полный наружный воздух без рециркуляции. Это требует:
- Мощных приточно-вытяжных установок с высокой теплоотдачей;
- Энергетического возмещения (рекуперация тепла, тепловые насосы);
- Значительного увеличения нагрузки на охлаждение/нагрев (до 30–50 % от базовой).

При наружной температуре $t_{\text{нар}} = -10$ °C и требуемой внутренней $t_{\text{вн}} = 22$ °C расход тепловой энергии для нагрева:

$$Q = \dot{m} \cdot c_p \cdot (t_{\text{вн}} - t_{\text{нар}}) = \rho \cdot Q_{\text{объём}} \cdot c_p \cdot \Delta T$$

где $\rho = 1{,}2$ кг/м³, $c_p = 1{,}005$ кДж/(кг·К).

### Принудительный режим вентиляции с контролем по потребностям (DCV)

Система DCV (Demand Controlled Ventilation) использует датчики CO₂ для модуляции расхода наружного воздуха. Во время пандемии параметры срабатывания повышаются:
- **Базовый режим**: ~800–1000 ppm CO₂
- **Пандемический режим**: ~600–700 ppm CO₂

Это эффективно в переходные сезоны, но требует немедленного отключения при обнаружении заболевших лиц в помещении.

### Непрерывная работа вентилятора

Вентиляционное оборудование переводится в режим 24/7 (в т. ч. во время выходных). Это обеспечивает:
- Постоянное разбавление концентрации аэрозолей
- Миграцию загрязнённого воздуха из критических зон в вытяжку
- Снижение локальной концентрации на 20–40 % по сравнению с периодической работой

Производительность вентилятора может быть снижена на 30–50 % в ночные часы при условии сохранения минимум 2–3 ACH.

### Изоляция с отрицательным давлением

Помещения изоляции пациентов или карантина должны поддерживать разность давлений **Δ*p* = −10…−15 Па** относительно соседних зон. Воздушный поток направляется от периферийных помещений в изоляционную палату и затем через HEPA-фильтры в выброс наружу (не в рециркуляцию).

Для обеспечения перепада давления мощность вытяжки должна превышать мощность приточки на 5–10 %:

$$Q_{\text{выт}} = Q_{\text{пр}} \cdot (1 + 0{,}07)$$

Измерение давления проводится дифференциальными манометрами в реальном времени.

### Переносные установки с фильтрами HEPA

В помещениях без централизованной вентиляции применяются портативные HEPA-очистители воздуха с производительностью 100–300 м³/ч. Они достигают 4–6 ACH в локальной зоне (радиус 2–3 м). Эффективность фильтра HEPA при размере частиц 0,3 мкм составляет ≥99,97 % (ASHRAE 52.2).

### Улучшение естественной вентиляции

При закрытых окнах система HVAC усиливается; при открытых окнах естественная вентиляция может обеспечить 3–5 ACH в теплое время года. Контроль должен исключать воздействие уличных загрязняющих веществ (PM₂.₅ > 35 мкг/м³).

## Методика проектирования

Расчёт требуемого расхода воздуха для помещения площадью $A$ (м²) и высотой $h$ (м) при целевой кратности $n$ (ч⁻¹):

$$Q = n \cdot A \cdot h$$

**Пример**: Консультационный кабинет, $A = 20$ м², $h = 2{,}8$ м, требуемый ACH = 6:

$$Q = 6 \cdot 20 \cdot 2{,}8 = 336 \text{ м³/ч}$$

Время снижения концентрации с 100 % до 5 %:

$$t = \frac{\ln(20)}{n} = \frac{2{,}996}{6} \approx 0{,}5 \text{ ч} = 30 \text{ мин}$$

## Применение в ОВК-системах

| Тип помещения | Рекомендуемый ACH | Давление | Фильтрация |
|---|---|---|---|
| Приёмный покой | 6–8 | Нейтральное | MERV 13 |
| Палата с подозрением | 12–15 | Отрицательное (−10 Па) | HEPA выброс |
| Операционная | 20–25 | Положительное (+12 Па) | Ламинарный поток |
| Офис (базовый) | 3–4 | Нейтральное | MERV 13 |
| Школьный класс | 4–6 | Нейтральное | MERV 13 + HEPA портативно |

## Стандарты и нормативы

- **ASHRAE 170-2021** — стандарт вентиляции в учреждениях здравоохранения;
- **ASHRAE 62.1** — вентиляция и приемлемое качество воздуха в помещениях;
- **CDC Guidelines for Environmental Infection Control** — руководство эпидемиологического контроля;
- **ISO 14644** — чистые помещения (при необходимости ламинарного потока);
- **ГОСТ Р 30494** — определение микроклимата в зданиях;
- **СП 60.13330.2020** — отопление, вентиляция, кондиционирование воздуха.

## Практические рекомендации

1. **Проверка герметичности**: воздуховоды и проходки должны иметь класс герметичности не ниже *Leak Class 3* (EN 12237) для изоляционных помещений.

2. **Мониторинг качества**: установка датчиков CO₂ (рекомендуемое значение ≤800 ppm), дифференциального давления, температуры и влажности (40–60 %) с записью данных.

3. **Техническое обслуживание**: проверка и замена фильтров HEPA каждые 6 месяцев или при перепаде давления >250 Па; исключение загрязнения воздуховодов.

4. **Энергоэффективность**: при невозможности 24/7 вентиляции снизить расход в ночное время до 50 %, сохранив минимум 2 ACH; использовать рекуперационные установки для тепловозврата (КПД 60–80 %).

5. **Зонирование**: разделение здания на независимые вентиляционные зоны с возможностью локальной герметизации и переключения режимов.
