---
title: "Акустическая инженерия HVAC"
aliases: ["Акустическая инженерия HVAC"]
description: "Принципы акустической инженерии для систем HVAC, включая анализ звукопередачи, методы измерения шума и стратегии контроля шума"
weight: 1
---

## Обзор

Акустическая инженерия систем HVAC применяет физику генерации, распространения и ослабления звука для создания приемлемых акустических сред при соблюдении требований вентиляции и теплового контроля. Системы HVAC генерируют звук через вращающееся оборудование, аэродинамическую турбулентность и колебания давления, передавая этот звук в занимаемые помещения через воздуховоды, конструкции и ограждающие конструкции зданий. Надлежащее акустическое проектирование предотвращает жалобы жильцов, соответствует требованиям строительных норм и поддерживает продуктивную, комфортную среду в помещениях.

Звук представляет собой колебания давления, распространяющиеся через воздух в виде продольных волн. Люди воспринимают звуковое давление между 20 микропаскалями (порог слышимости) и 200 паскалями (порог боли), отношение 10 000 000:1. Шкала децибелов сжимает этот диапазон логарифмически: SPL = 20 log(P/P_ref), где P_ref = 20 микропаскалей.

## Критерии акустического проектирования

Критерии проектирования устанавливают максимальные приемлемые уровни звука для различных типов помещений. Кривые Noise Criterion (NC) и кривые Room Criterion (RC) обеспечивают зависящие от частоты пределы, учитывающие чувствительность слуха человека и помехи речи. Кривые RC дополнительно оценивают гул и шипение, показатель субъективно неприемлемого качества звука.

Типичные критерии проектирования по типам помещений:

| Тип помещения | NC/RC | Применение |
|-----------|-------|-------------|
| Студии звукозаписи | 15-20 | Критическое прослушивание |
| Кабинеты руководителей | 25-30 | Приватные офисы |
| Открытые офисные пространства | 30-35 | Общая офисная работа |
| Торговые помещения | 35-40 | Коммерческие |
| Спортзалы | 40-45 | Высокий окружающий шум |

Фоновый звук обеспечивает акустическое маскирование, повышающее конфиденциальность речи, одновременно способствуя общему уровню окружающего шума. Недостаточный фоновый звук создает условия "слишком тихо", когда разговоры и деятельность отвлекают соседних жильцов. Чрезмерный фоновый звук вызывает помехи речи и утомление.

## Звуковая мощность и звуковое давление

Уровень звуковой мощности (PWL или Lw) представляет полную акустическую энергию, излучаемую источником, независимо от окружения или расстояния. Уровень звукового давления (SPL) представляет акустическое давление в конкретном месте, зависящее от мощности источника, расстояния и акустики помещения. Производители оценивают оборудование, используя звуковую мощность согласно стандартам AHRI, позволяя прогнозировать звуковое давление в расчетных местоположениях.

Уровень звукового давления на расстоянии от источника в свободном поле:
SPL = PWL - 20 log(r) - 11 дБ

Где r — расстояние в метрах. Эта зависимость показывает уменьшение на 6 дБ при удвоении расстояния от точечных источников. Акустика помещения изменяет эту зависимость за счет отраженной звуковой энергии.

В реверберирующих помещениях уровень звукового давления зависит как от прямого звука от оборудования, так и от отраженного звука от поверхностей помещения:
SPL = PWL + 10 log(Q/4πr² + 4/R) + 0,2 дБ

Где Q — коэффициент направленности, а R — константа помещения (R = Sα/(1-α)), где S — площадь поверхности помещения, α — средний коэффициент поглощения.

## Источники шума HVAC

Системы HVAC генерируют звук из множества источников, работающих одновременно. Определение доминирующих источников направляет усилия по контролю шума на максимальную эффективность.

Основные источники шума включают:

- **Вентиляторы**: Аэродинамический звук от прохождения лопасти, турбулентности и срыва потока. Широкополосный шум плюс тональные компоненты на частоте прохождения лопасти и гармониках.
- **Компрессоры**: Поршневые компрессоры производят сильные тоны на рабочей частоте. Винтовые и спиральные компрессоры генерируют широкополосный и тональный шум. Центробежные компрессоры создают высокочастотный широкополосный звук.
- **Двигатели**: Электромагнитные силы создают тональный шум на частоте сети и в два раза выше частоты сети (120/100 Гц). Шум подшипников увеличивается с износом.
- **Воздушные концевые устройства**: Перепад давления и турбулентное смешивание в диффузорах, решетках и блоках VAV генерируют высокочастотный шум.
- **Воздуховоды**: Вибрация листового металла (барабанный эффект), турбулентный поток и распространение звука по воздуховодам от оборудования выше по потоку.
- **Градирни**: Шум вентилятора, водяные брызги и поток воды создают сложный широкополосный и тональный звук.

## Фундаментальные принципы акустики

Звук складывается логарифмически, не линейно. Два некоррелированных источника равного уровня звука дают комбинированный уровень на 3 дБ выше, чем у отдельного источника. Десять некоррелированных равных источников дают комбинированный уровень на 10 дБ выше. Этот принцип объясняет, почему несколько блоков VAV или диффузоров значительно увеличивают окружающий шум, несмотря на индивидуально приемлемую звуковую мощность.

Частота влияет на восприятие человеком и распространение звука. Низкие частоты (<250 Гц) эффективно распространяются через строительные конструкции, огибая барьеры. Высокие частоты (>2000 Гц) лучше ослабляются за счет атмосферного поглощения и изоляции воздуховодов, но проявляют меньше дифракции. Средние частоты (250-2000 Гц) доминируют в речи и требуют тщательного внимания для разборчивости речи.

Фазовые соотношения между источниками звука влияют на комбинированные уровни. Синфазные источники складываются когерентно с увеличением до 6 дБ. Противофазные источники могут частично или полностью исключать друг друга. Активное подавление шума использует фазовую компенсацию посредством контролируемого впрыска звука с противоположной фазой.

## Интеграция с системами здания

Акустические требования влияют на компоновку системы HVAC, выбор оборудования и проектирование распределения. Машинные помещения, прилегающие к занимаемым помещениям, требуют звукозащитных стен, сборок перекрытий и виброизоляции, предотвращающей передачу через конструкцию. Пересечения валов требуют акустической герметизации, предотвращающей утечку звука через вертикальные каналы.

Расположение оборудования влияет на акустическое исполнение. Оборудование, установленное на крыше, увеличивает расстояние распространения звука и позволяет использовать открытые звуковые барьеры, но создает передачу вибрации через конструкцию кровли. Установка оборудования на уровне земли обеспечивает прочный фундамент виброизоляции, но расположит оборудование ближе к занимаемым внешним пространствам.

Прокладка воздуховодов через акустически чувствительные области требует обработки звукопоглощения. Маршрутизируйте основные воздуховоды через циркуляционные пространства, коридоры и механические валы, а не прямо над спокойными занимаемыми областями. Гибкие соединения воздуховодов на входах и выходах оборудования предотвращают передачу вибрации в жесткие воздуховоды, действующие как звуковой резонатор.

## Требования кодекса и стандарты

International Building Code (IBC) и International Mechanical Code (IMC) устанавливают минимальные акустические требования для конкретных типов зданий. Учреждения здравоохранения, образовательные здания и многоквартирные жилые здания требуют акустического разделения между жилыми единицами и между единицами и общими зонами.

ASHRAE Application Handbook Chapter 48 предоставляет комплексное руководство по контролю звука и вибрации в системах HVAC. ASHRAE Fundamentals Handbook Chapter 8 охватывает теорию звука и методы измерения.

Стандарты AHRI, включая 260, 270, 300, 370, 575 и 885, устанавливают методы рейтинга звука для оборудования HVAC. Производители тестируют оборудование согласно этим стандартам, предоставляя данные о звуковой мощности на октавных полосах частот для расчетов проектирования.

## Процесс проектирования

Акустическое проектирование осуществляется систематически от установления критериев через анализ, выбор оборудования и спецификацию обработки:

1. Установите критерии проектирования на основе функции помещения и требований владельца
2. Определите акустические свойства строительной конструкции (рейтинги STC, поглощение)
3. Рассчитайте необходимое звуковое ослабление от машинных помещений к занимаемым пространствам
4. Выберите оборудование, соответствующее требованиям звуковой мощности с надлежащим запасом
5. Рассчитайте ослабление звука в воздуховодах от естественного ослабления и добавленных глушителей
6. Проверьте адекватность виброизоляции для контроля передачи через конструкцию
7. Документируйте предположения, расчеты и спецификации оборудования

Пуск и наладка проверяют фактические уровни звука, сравнивая результаты с прогнозами проектирования и критериями. Выявите недостатки и реализуйте корректирующие меры перед окончательным приемом.
