---
title: "Методики измерений"
aliases: ["Методики измерений"]
description: "Методы измерения уровня звука, анализ октавных полос, измерение акустической интенсивности и процедуры полевого тестирования акустической производительности систем HVAC"
weight: 3
---

## Обзор

Методики акустического измерения обеспечивают количественную оценку генерации, передачи и ослабления звука системами HVAC. Надлежащая методика измерения использует откалиброванное оборудование, стандартизированные процедуры и соответствующие методы анализа для характеристики уровней звука, спектрального состава и пространственного распределения. Измерения проверяют соответствие критериям проектирования, диагностируют акустические проблемы и документируют производительность для принятия при вводе в эксплуатацию.

## Измерения с использованием звукомеров

Звукомеры преобразуют колебания акустического давления в электрические сигналы, отображая уровень звукового давления (SPL) в децибелах, отнесённых к 20 микропаскалям. Измерители точности типа 1 соответствуют стандартам точности IEC 61672-1 для критических измерений, тогда как измерители общего назначения типа 2 подходят для плановых полевых обследований. Все измерители требуют калибровки с использованием акустических калибраторов, создающих известное звуковое давление при заданной частоте до и после сеансов измерений.

Взвешенные по шкале A измерения применяют частотно-зависимое ослабление, соответствующее чувствительности человеческого слуха, подавляя низкие и очень высокие частоты. Уровни, взвешенные по А, хорошо коррелируют с субъективным восприятием громкости для широкополосных звуков. Взвешенные по шкале C измерения применяют минимальное частотное взвешивание, фиксируя низкочастотное содержание, часто упускаемое при взвешивании по А. Указывайте оба уровня — взвешенные по А и по С — при наличии низкочастотного шума.

Временное взвешивание влияет на скорость отклика измерителя: быстрое (125 мс), медленное (1 секунда) или импульсное (нарастание 35 мс, спад 1500 мс). Медленное взвешивание усредняет колеблющиеся уровни, подходит для общих измерений HVAC. Быстрое взвешивание фиксирует переходные процессы, но усложняет интерпретацию данных. Эквивалентный непрерывный уровень звука (Leq) интегрирует изменяющийся во времени звук на протяжении времени измерения, обеспечивая однозначную характеристику.

## Анализ октавных полос

Анализ октавных полос разделяет слышимый частотный спектр на полосы, где верхний предел частоты равен удвоенному нижнему пределу. Стандартные октавные полосы охватывают диапазон от 31,5 Гц до 8000 Гц с центральными частотами 31,5; 63; 125; 250; 500; 1000; 2000; 4000 и 8000 Гц. Анализ третьоктавных полос обеспечивает более точное частотное разрешение, полезен для выявления дискретных тонов и детального спектрального анализа.

Измерения октавных полос выявляют зависящие от частоты характеристики, невидимые в общих измерениях дБА. Низкочастотный гул от вентиляторов и компрессоров проявляется в полосах 31,5–125 Гц. Излучение и шум рассеивателя из воздуховодов концентрируются в диапазоне 250–2000 Гц. Высокочастотный свист от снижения давления и турбулентности виден в полосах 2000–8000 Гц.

Определение уровня звуковой мощности использует измерения звукового давления октавных полос в указанных местах вокруг оборудования с применением геометрических поправок на основе площади поверхности измерения и условий окружающей среды в соответствии с ISO 3744 или AHRI Standard 575. Звуковая мощность остаётся постоянной для источника независимо от акустики помещения, позволяя прогнозировать уровни звукового давления в различных установках.

## Методы частотного анализа

Анализаторы реального времени отображают мгновенные частотные спектры, фиксируют переходные события и облегчают идентификацию источника благодаря временной корреляции с работой оборудования. Анализаторы FFT обеспечивают высокое частотное разрешение, выявляя узкополосные тоны от частот пролёта лопасти, магнитных сил двигателя и дефектов подшипников.

Узкополосный анализ выявляет конкретные проблемные частоты для целевого воздействия. Частота пролёта лопасти равна частоте вращения вентилятора (об/мин), умноженной на количество лопастей, и проявляется как дискретный тон, если расстояние между лопастями неравномерно или поток неоднороден. Частота вращения двигателя и удвоенная сетевая частота (100/120 Гц) проявляются при магнитных и механических дисбалансах.

Измерение акустической интенсивности определяет звуковую мощность и выявляет пути передачи через строительные конструкции. Зонды интенсивности измеряют как звуковое давление, так и скорость частиц, используя тесно расположенные пары микрофонов. Произведение давления и скорости, интегрированное по поверхности, окружающей источник, даёт звуковую мощность независимо от фонового шума или акустики помещения.

## Тестирование акустики зданий

Полевое тестирование класса звукоизоляции (FSTC) измеряет воздушную звукоизоляцию между помещениями после строительства, проверяя производительность перегородок. Источник звука в одном помещении генерирует широкополосный шум, а измерения в смежном помещении определяют звукоизоляцию на 16 стандартных частотах. Расчёт FSTC следует процедурам ASTM E413, как правило, на 3–5 пунктов ниже лабораторного STC из-за боковых путей передачи.

Тестирование класса звукоизоляции от ударов (IIC) оценивает изоляцию сборки пол–потолок от топота и ударного шума. Стандартная ударная машина в верхнем помещении генерирует нормализованный удар, а измерения в нижнем помещении определяют уровни звукового давления. Более высокие значения IIC указывают на лучшую ударную изоляцию. Рейтинги IIC применяются только к прямой передаче ударов, а не к воздушной звукоизоляции.

Измерения акустики помещений характеризуют время реверберации, разборчивость речи и фоновый шум. Время реверберации T60 указывает время затухания звукового давления на 60 дБ после прекращения источника. Оптимальное время реверберации зависит от объёма помещения и его назначения. Чрезмерная реверберация снижает разборчивость речи; недостаточная реверберация создаёт мёртвое акустическое качество.

## Тестирование производительности систем HVAC

Тестирование звуковой мощности воздуховода согласно ASTM E477 измеряет ослабление звука через глушители воздуховодов и звуковую мощность, генерируемую внутри­воздуховодным оборудованием. Матрицы микрофонов выше и ниже по потоку от испытуемого элемента определяют звуковую мощность с поправками на фоновый шум, шум, генерируемый потоком, и ослабление в воздуховоде. Результаты проверяют рейтинги производителя и выявляют дефекты монтажа.

Тестирование звуковой мощности воздухораспределителей согласно AHRI Standard 885 измеряет генерацию звука подающим диффузором, решёткой обратного воздуха и клеммным ящиком при указанных расходах воздуха и условиях давления. Тестирование в зале реверберации или безэховой камере устраняет влияние окружающей среды. Полевые измерения редко совпадают с лабораторными результатами из-за эффектов монтажа и взаимодействий в системе.

Измерения шума в помещении механического оборудования устанавливают исходные условия для сравнения с критериями проектирования. Измеряйте на расстоянии 1 м от поверхностей оборудования на частотах октавных полос. Сравнивайте результаты с рейтингами звуковой мощности производителя, чтобы проверить правильность выбора оборудования и выявить чрезмерные источники шума, требующие смягчения.

## Стандарты и процедуры измерения

Серия ISO 1996 устанавливает методы оценки шума окружающей среды, включая процедуры измерения, анализ неопределённости и требования к отчётности. Серия ISO 3740 охватывает определение звуковой мощности с использованием различных методов, подходящих для разных типов оборудования и сред.

Стандарты ASTM, включая E90, E336, E413, E492 и E1007, устанавливают лабораторные и полевые процедуры тестирования акустических элементов зданий. Стандарты AHRI 260, 270, 300, 370, 575 и 885 охватывают тестирование акустической производительности оборудования HVAC.

Анализ неопределённости измерения количественно определяет доверие к сообщаемым значениям, учитывая точность оборудования, условия окружающей среды, повторяемость измерений и вариации процедур. Неопределённость типа А вытекает из статистического анализа повторных измерений. Неопределённость типа B оценивает систематические ошибки от калибровки, условий окружающей среды и известных источников ошибок.

## Передовая практика полевого тестирования

Измерения фонового шума устанавливают условия окружающей среды до включения оборудования, обеспечивая адекватное соотношение сигнал–шум для корректных измерений. Уровень сигнала должен превышать фон как минимум на 10 дБ для точного измерения. Поправки применяются для соотношений сигнал–фон от 3 до 10 дБ согласно ASTM E1574.

Расположение микрофона влияет на измеренные уровни. Расположите микрофоны на расстоянии не менее 1 м от отражающих поверхностей (стены, потолок, пол). В занятых помещениях проводите измерения в типичных местах нахождения людей: сидя (высота 1,2 м) для офисов, стоя на высоте 1,5 м для коридоров. Избегайте положений в ближнем поле оборудования или в местах мод помещения с нерепрезентативными уровнями.

Документируйте все условия измерения, включая режим работы оборудования, температуру окружающей среды, расходы воздуха и любые необычные обстоятельства. Сфотографируйте положения микрофонов и конфигурацию оборудования. Записывайте уровни фонового шума, проверки калибровки и детали оборудования. Надлежащая документация позволяет интерпретировать результаты и сравнивать с последующими измерениями.

## Анализ данных и составление отчётов

Вычтите фоновый шум, когда сигнал оборудования превышает фон менее чем на 10 дБ, используя логарифмическую поправку:
L_signal = 10 log(10^(L_total/10) - 10^(L_background/10))

Сравнивайте измеренные уровни с применимыми критериями: кривые NC/RC, пределы дБА или спецификации октавных полос. Выявляйте частоты, превышающие критерии с наибольшим запасом, для сосредоточенных усилий по смягчению.

Графическое представление с использованием графиков октавных полос наглядно показывает спектральное содержание и сравнение с кривыми критериев. Включайте полосы неопределённости, показывающие доверительные интервалы измерения. Табулируйте общие уровни, данные октавных полос и условия работы оборудования.
