---
title: "Стратегии контроля шума"
aliases: ["Стратегии контроля шума"]
description: "Принципы контроля шума по модели источник-путь-приёмник, виброизоляция, акустические кожухи, звукопоглощение и контроль времени реверберации для применения в HVAC"
weight: 2
---

## Обзор

Стратегии контроля шума для систем HVAC применяют инженерные принципы для снижения передачи звука от источника к приёмнику через три фундаментальных подхода: модификацию источника, ослабление пути и защиту приёмника. Эффективный контроль шума требует систематического анализа для выявления доминирующих источников, путей передачи и чувствительности приёмника перед внедрением целевых мер. Модель источник-путь-приёмник предоставляет основу для выбора надлежащих мер контроля.

## Основа контроля источник-путь-приёмник

Модель источник-путь-приёмник признаёт три существенных элемента в любой проблеме шума. Источники генерируют звук через механические вибрации, аэродинамическую турбулентность или электромагнитные силы. Пути передают звук через воздух, конструкцию или воздуховоды. Приёмники испытывают звук в занятых местах. Меры контроля воздействуют на один, два или все три элемента.

Контроль источника обеспечивает наиболее экономичное снижение шума путём предотвращения генерации звука. Выбирайте изначально тихое оборудование, снижайте рабочие скорости, балансируйте вращающиеся компоненты и исключайте турбулентность, вызываемую потоком. Контроль источника, внедрённый на этапе проектирования, обходится значительно дешевле, чем последующее лечение пути или защита приёмника.

Контроль пути прерывает передачу звука, используя барьеры, поглощение, расстояние и виброизоляционные крепления. Увеличивайте потерю при передаче через стены и полы, устанавливайте глушители в воздуховодах, применяйте виброизоляционные крепления и маршрутизируйте воздуховоды в стороне от звукочувствительных зон. Эффективность контроля пути зависит от понимания всех путей передачи, включая боковые пути.

Защита приёмника использует барьеры, звукопоглощающие кожухи или защиту слуха, когда контроль источника и пути оказываются неэффективными или непрактичными. Административные меры ограничивают продолжительность воздействия. Защита приёмника представляет последний вариант после исчерпания опций контроля источника и пути.

## Выбор оборудования и контроль источника

Выбор оборудования HVAC значительно влияет на акустические характеристики системы. Производители предоставляют данные уровня звуковой мощности в соответствии со стандартами AHRI, позволяя сравнивать альтернативное оборудование. Выбирайте оборудование со звуковой мощностью на 5-10 дБ ниже требуемого уровня звукового давления в помещении, чтобы учесть эффекты установки и множественные источники.

Выбор вентилятора оптимизирует акустические характеристики при работе с максимальной эффективностью. Звуковая мощность резко возрастает при режимах потока, отличающихся от пиковой эффективности, из-за турбулентности и отрыва потока. Центробежные вентиляторы работают тише аксиальных при равной производительности. Центробежные вентиляторы с загнутыми назад лопатками производят меньше шума, чем конструкции с загнутыми вперёд лопатками.

Преобразователи частоты (ПЧ) обеспечивают работу с переменным объёмом при сниженной скорости, снижая как звуковую мощность, так и потребление энергии. Звуковая мощность снижается примерно на 15 дБ при каждом уменьшении скорости вентилятора вдвое. Тональный шум ПЧ от коммутационных частот требует рассмотрения; используйте высокие несущие частоты (>10 кГц) для смещения тонов выше слышимого диапазона.

Выбор компрессора влияет на акустику охладителя и комплектного оборудования. Винтовые компрессоры генерируют сильные тональные составляющие на частоте работы компрессора. Центробежные компрессоры производят широкополосный шум с меньшим тональным содержанием. Спиральные компрессоры работают тихо в меньших диапазонах производительности. Звукоизолированные кожухи компрессора снижают излучаемый шум на 10-20 дБ.

## Проектирование виброизоляции

Виброизоляция предотвращает передачу структурного звука путём размещения гибких креплений между вибрирующим оборудованием и конструкцией здания. Эффективная изоляция требует естественной частоты изолятора значительно ниже самой низкой частоты возбуждения. Уравнение эффективности изоляции управляет производительностью:

TE = 20 log|(fn/f)^2 / (1 - (fn/f)^2)|

Где TE — передаточность в дБ, fn — естественная частота изолятора, и f — частота возбуждения. Передаточность снижается на 12 дБ на октаву выше √2 × fn.

Пружинные изоляторы обеспечивают низкую естественную частоту (2-8 Гц), пригодную для оборудования с низкочастотной вибрацией. Открытые пружины, закрытые пружины и удерживаемые пружинные крепления приспосабливаются к различным условиям нагружения. Сейсмические ограничители ограничивают движение во время землетрясений, обеспечивая виброизоляцию во время нормальной работы.

Эластомерные изоляторы на основе натурального каучука, неопрена или пробки обеспечивают простую, экономичную изоляцию с естественными частотами 8-20 Гц. Эластомерные прокладки достаточны для небольшого оборудования с плавной работой. Формованные эластомерные крепления с металлическими кожухами выдерживают умеренные нагрузки и обеспечивают изоляцию во всех направлениях.

Пневматические изоляторы достигают очень низких естественных частот (1-3 Гц) с использованием пневматических подвесок, обеспечивая превосходную низкочастотную изоляцию для чувствительного оборудования. Саморегулирующиеся конструкции поддерживают постоянную высоту несмотря на колебания нагрузки. Однако пневматические изоляторы требуют подачи воздуха и регулирования давления.

Инерционные основания увеличивают массу оборудования, снижая центр тяжести и естественную частоту системы. Бетонные инерционные основания обычно весят 1,5-3 раза массу оборудования. Комбинированная система оборудование-основание устанавливается на виброизоляторы. Инерционные основания являются необходимыми для оборудования со значительными неуравновешенными силами, включая возвратно-поступательные компрессоры.

## Акустические кожухи

Акустические кожухи окружают источники шума барьерными и абсорбционными материалами, снижая излучаемый звук в окружающее пространство. Эффективность кожуха зависит от потери при передаче барьера, коэффициента поглощения внутренних поверхностей, объёма кожуха и площади открытия для вентиляции и доступа.

Потеря вставки кожуха приблизительно равна:
IL = TL - 10 log(S/A) - 6 дБ

Где IL — потеря вставки, TL — потеря при передаче барьера, S — площадь внутренней поверхности, и A — полное внутреннее поглощение (S × средний коэффициент поглощения). Достижение потери вставки 20-30 дБ требует TL > 30 дБ и высокоабсорбционных внутренних поверхностей.

Сборные акустические панели сочетают облицовку с нагруженным винилом или сталью с поглощением из стекловолокна и перфорированным внутренним слоем. Модульные панели собираются в полные кожухи с дверцами доступа, окнами и вентиляционными отверстиями. Герметизация стыков панелей прокладками предотвращает боковую передачу, деградирующую производительность.

Вентиляционные отверстия, необходимые для отвода тепла, компрометируют эффективность кожуха. Акустически облицованные вентиляционные пути с использованием глушителей в воздуховодах или устройств-баффлов поддерживают адекватную потерю вставки при обеспечении потока воздуха. Размер вентиляционных отверстий для низкой скорости (<2,54 м/с) для минимизации шума, генерируемого турбулентностью.

## Звукопоглощающие материалы

Звукопоглощающие материалы преобразуют акустическую энергию в тепло через вязкие и тепловые потери в пористых структурах. Стекловолокно, минеральная вата, пена с открытыми ячейками и акустическая потолочная плитка обеспечивают звукопоглощение. Коэффициент поглощения α варьируется от 0 (идеальное отражение) до 1 (идеальное поглощение), изменяясь в зависимости от частоты и метода установки.

Пористые абсорберы работают лучше всего на средне-высоких частотах, где толщина материала превышает четвёртую длину волны. Стекловолокно толщиной 2,54 см обеспечивает α = 0,4-0,6 при 500 Гц, увеличиваясь до α = 0,8-0,9 при 2000 Гц. Низкочастотное поглощение требует толстых материалов (15+ см) или воздушного пространства позади более тонких материалов.

Размещение поглощения влияет на эффективность. Материалы, установленные непосредственно на твёрдых поверхностях, работают плохо на низких частотах из-за скорости частиц, близкой к нулю у границы. Размещение абсорбционных материалов на расстоянии 5-10 см от поверхностей улучшает низкочастотную производительность. Подвешенные бафлы и облака обеспечивают поглощение со всеми поверхностями, подвергаемыми воздействию звукового поля.

Перфорированная металлическая облицовка защищает волокнистые материалы от эрозии потоком воздуха в воздуховодах, сохраняя акустические характеристики. Процент перфорации должен превышать 20% с диаметром отверстия 0,32-0,64 см. Волокнистый материал должен контактировать с перфорированной облицовкой; воздушные зазоры снижают эффективность.

## Акустическая обработка помещений

Акустическая обработка помещений контролирует время реверберации, снижает отражённый шум и улучшает разборчивость речи. Время реверберации T60 представляет время затухания звука на 60 дБ после прекращения работы источника. Уравнение Sabine связывает время реверберации с характеристиками помещения:

T60 = 0,049 V / A

Где V — объём помещения в кубических метрах, а A — полное поглощение помещения в савинах. Более короткие времена реверберации снижают общие уровни шума и улучшают субъективное акустическое качество в механических помещениях и занятых пространствах.

Механические помещения выигрывают от акустической обработки, снижающей отражённый звук и воздействие на рабочих. Применяйте панели из стекловолокна толщиной 5-10 см к стенам и потолку, достигая α = 0,7-0,9 на средне-высоких частотах. Обработка снижает реверберирующий шум на 3-8 дБ в зависимости от геометрии помещения и охвата обработкой.

Открытые офисные помещения требуют тщательного акустического проектирования, балансирующего звукопоглощение и конфиденциальность. Избыточное поглощение создаёт «мёртвую» акустику, препятствующую конфиденциальности речи из-за повышенных речевых усилий. Умеренное поглощение (NRC 0,7-0,8) в сочетании со звуковой маскировкой обеспечивает оптимальный баланс.

## Безэховые и реверберационные камеры

Безэховые камеры обеспечивают условия свободного поля для акустического тестирования, исключая отражённый звук за счёт высокоабсорбционных клиньев на всех поверхностях. Длина клина определяет низкочастотный предел; клинья длиной 91 см обеспечивают безэховые условия до 100 Гц. Измерения звуковой мощности в безэховых камерах исключают эффекты помещения, усложняющие интерпретацию данных.

Реверберационные камеры обеспечивают диффузные звуковые поля для определения звуковой мощности и измерения коэффициента поглощения. Твёрдые, непараллельные поверхности с минимальным поглощением создают длительное время реверберации (5-10 секунд). Пространственное усреднение исключает эффекты стоячих волн. Вращающиеся диффузоры обеспечивают равномерное распределение звука.

Полубезэховые камеры сочетают абсорбционные стены/потолок с отражающим полом, моделируя установку оборудования на поверхность пола. Условия свободного поля существуют выше отражающей плоскости. Полубезэховые помещения приспосабливают крупное оборудование, сохраняя контролируемую акустическую среду.

## Контроль времени реверберации

Оптимизация времени реверберации зависит от функции помещения. Механические помещения выигрывают от короткого реверберирования (T60 < 1 секунда), снижающего воздействие шума на рабочих. Офисные пространства нацелены на 0,4-0,6 секунды для речевого общения. Залы совещаний требуют 0,5-0,8 секунды, балансируя разборчивость речи и естественное акустическое качество.

Добавление поглощения снижает время реверберации. Рассчитайте требуемое поглощение для достижения целевого реверберирования, используя уравнение Sabine, решённое для A. Распределите поглощение по всему помещению, а не концентрируйте на одной поверхности. Обработка потолка обеспечивает наиболее практичное размещение в большинстве приложений.

Конструкции «живой конец — мёртвый конец» (LEDE) размещают абсорбционную обработку в конце помещения рядом с динамиками с отражающими поверхностями на противоположном конце. Такое расположение снижает ранние отражения, деградирующие разборчивость, сохраняя при этом адекватное реверберирование для естественного акустического качества. Конструкции LEDE применяются к студиям звукозаписи и помещениям критического прослушивания.

## Наружный контроль шума

Оборудование HVAC, расположенное вне помещений, требует рассмотрения воздействия на окружающий шум. Строительные нормы и муниципальные постановления часто ограничивают уровни шума на границе собственности. Возвышенное оборудование на крыше излучает звук на большие расстояния, чем установки на уровне земли.

Наружные барьеры ослабляют звук через дифракцию над вершиной барьера и передачу через массу барьера. Потеря вставки барьера зависит от разницы длины пути между прямым и дифрагированным путями:

IL = 20 log(√(2πN) + 5) - 3 дБ

Где N — число Френеля, связывающее длину волны с разницей пути. Барьеры обеспечивают потерю вставки 5 дБ на низких частотах, увеличиваясь до 20-24 дБ на высоких частотах, когда прямая видимость полностью заблокирована.

Экраны оборудования сочетают массу барьера с абсорбционной внутренней облицовкой, обеспечивая ослабление дифракции плюс поглощение отражённого звука. Трёхсторонние или четырёхсторонние экраны, окружающие оборудование, обеспечивают большую потерю вставки, чем одиночные барьеры. Однако экраны могут ограничивать поток воздуха к оборудованию, требующему вентиляции или отвода тепла.
