---
title: "Передача звука"
aliases: ["Передача звука"]
description: "Пути воздушной и структурной передачи звука, боковая передача, распространение шума по воздуховодам и регенерированный шум в системах HVAC"
weight: 1
---

## Обзор

Передача звука в системах HVAC осуществляется по множеству путей от источника к приемнику, включая воздушное распространение через воздушные пространства, структурную передачу через твердые материалы и распространение по воздуховодам через вентиляционные системы. Понимание механизмов передачи позволяет эффективно контролировать шум путем перекрытия пути, улучшения барьеров и виброизоляции.

Акустическая энергия уменьшается с расстоянием от источника в соответствии с геометрическим расхождением и атмосферным поглощением. В условиях свободного поля уровень звукового давления уменьшается на 6 дБ при удвоении расстояния от точечных источников, на 3 дБ при удвоении для линейных источников. Акустика помещений, барьеры и поглощение изменяют эти идеализированные соотношения.

## Воздушная передача звука

Воздушная передача звука происходит, когда акустические волны давления в воздухе возбуждают строительные конструкции, которые вибрируют и излучают звук в соседние помещения. Коэффициент звукоизоляции (TL) характеризует способность барьера блокировать воздушный звук, выражая отношение падающей и передаваемой акустической мощности в децибелах. Закон масс предсказывает звукоизоляцию для однородных барьеров: TL увеличивается на 6 дБ при удвоении поверхностной массы или частоты.

Индекс изоляции воздушного шума (STC) обеспечивает единую числовую оценку производительности барьера, полученную на основе измерений звукоизоляции на 16 стандартных частотах от 125 до 4000 Гц. Расчет STC следует методу контура ASTM E413, сопоставляя измеренные данные со стандартной опорной кривой. Типичные рейтинги STC:

- STC 30-35: Громкая речь четко разборчива
- STC 40-45: Громкая речь слышна, но не разборчива
- STC 50-55: Громкая речь слышна едва
- STC 60+: Отличная изоляция, громкие звуки едва слышны

Конструкция стены влияет на звукоизоляцию. Однослойный гипсокартон на деревянных стойках достигает STC 35-40. Добавление массы (несколько слоев гипсокартона), звукопоглощающего заполнения полости (стекловолокнистая изоляция) и механического развязывания (упругие планки, смещенные стойки) увеличивает STC до 50-60. Двойные стены с независимым каркасом и отдельными соединениями потолка/пола достигают STC 65-75.

## Структурная передача звука

Структурная передача звука происходит в результате связи вибраций оборудования со строительной конструкцией и распространения через твердые материалы как упругих волн. Структурный звук распространяется намного дальше, чем воздушный звук, из-за минимального поглощения в твердых материалах. Волны сжатия, сдвига и изгиба распространяются с разными скоростями и проявляют разные характеристики затухания.

Виброизоляция разрывает путь структурной передачи звука, используя гибкие опоры между оборудованием и конструкцией. Пружинные изоляторы, эластомерные прокладки и пневматические опоры снижают передаваемую силу пропорционально эффективности изоляции:

Эффективность изоляции = [1 - (f/fn)²]⁻¹

Где f — частота возбуждения, а fn — собственная частота изолятора. Изоляция начинается выше √2 раз собственной частоты, увеличиваясь с коэффициентом частоты. Выбирайте изоляторы с собственной частотой ниже 0,3 раз самой низкой частоты возбуждения для эффективной изоляции.

Характеристики вибраций оборудования определяют требования к изоляции. Вращающееся оборудование генерирует вибрацию на частоте вращения вала и гармоники. Поршневые компрессоры создают вибрацию на скорости компрессора и целых кратных. Несбалансированные силы от вентиляторов и двигателей создают синхронную вибрацию. Адекватная изоляция требует понимания частот возбуждения и величин сил.

## Пути боковой передачи

Боковая передача обходит пути прямого барьера через косвенные маршруты, включая конструктивные соединения, пространства плены, проникновения воздуховодов и электрические розетки спина-к-спине. Боковая передача снижает эффективную звукоизоляцию ниже прямой звукоизоляции. Лабораторные рейтинги STC обычно превышают производительность в поле (FSTC) на 5-10 пунктов из-за боковых путей.

Типичные пути боковой передачи включают:

- Непрерывная конструкция, соединяющая помещения (бетонное перекрытие, конструктивные балки)
- Общая плена над подвесным потолком или под поднятым полом
- Проникновения воздуховодов и трубопроводов через барьеры
- Щели в периметре перегородки, вокруг дверей, у электрических коробок
- Двери коридора, служащие двухступенчатым путем передачи

Управление боковыми путями требует внимания ко всем маршрутам передачи. Конструктивно развязывайте перегородки, используя развязочные швы. Расширяйте перегородки до конструктивной палубы, герметизируя периметр акустическим герметиком. Оборачивайте воздуховоды, проникающие через барьеры, виниловой пленкой с загрузкой свинцом или герметизируйте акустическим герметиком. Смещайте электрические розетки, избегая установки спина-к-спине.

## Шум по воздуховодам

Воздуховоды передают звук от вентиляторов, установок вентиляции и концевых устройств в занимаемые помещения. Звук распространяется через внутреннюю часть воздуховода как плоские волны (низкие частоты) и высокомодовые волны (высокие частоты). Затухание в воздуховоде от внутренних потерь и поглощения стеной минимально в стальных воздуховодах, обычно 0,1-0,3 дБ на метр.

Облицованные воздуховоды обеспечивают существенное затухание с использованием облицовки из стекловолокна или пены, приклеенной к внутренней части воздуховода. Эффективность облицовки зависит от частоты, размеров воздуховода и толщины облицовки. Типичное затухание варьируется от 1-3 дБ/м при 125 Гц до 3-8 дБ/м при 2000 Гц для облицовки толщиной 25 мм в прямоугольном воздуховоде. Круглый воздуховод обеспечивает меньшее затухание, чем прямоугольный воздуховод аналогичной площади, из-за более низкого соотношения периметра к площади.

Воздуховодные глушители обеспечивают высокое затухание на компактной длине, используя параллельные перегородки или акустический материал, заполняющий поперечное сечение воздуховода. Диссипативные глушители поглощают акустическую энергию, используя волокнистые или пенистые материалы. Реактивные глушители отражают звук, используя разрывы импеданса, эффективны для низкочастотного затухания в ограниченном пространстве.

Пробой воздуховода происходит, когда звук внутри воздуховода излучается через стенки воздуховода в окружающее пространство. Тонкостенный стальной воздуховод обеспечивает минимальное затухание пробоя, особенно на низких частотах. Пробой увеличивается в местах с высоким внутренним звуковым давлением: рядом с вентиляторами, в коленах воздуховода, на ограничениях потока. Лаг воздуховода с виниловой пленкой с загрузкой массой или свинцовым листом снижает передачу пробоя.

## Регенерированный шум в концевых устройствах

Воздушные терминалы, демпферы и устройства управления потоком генерируют шум через турбулентность и снижение давления. Акустическая мощность терминала увеличивается с скоростью воздушного потока и перепадом давления. Диффузоры и решетки создают турбулентный шум перемешивания на частотах, определяемых скоростью лица и размером перфорации. Высокоскоростные терминалы концентрируют генерацию шума в воздуховоде, при этом окончательное затухание происходит при выходе в помещение.

Регенерированный шум — это звук, генерируемый внутри воздуховода воздушным потоком, отличный от звука оборудования, передаваемого через воздуховоды. Источники включают:

- Турбулентность в коленах, демпферах и переходах
- Отделение потока на резких изменениях площади
- Вихревое излучение от поворотных лопаток и разделителей
- Снижение давления на концевых устройствах

Управление регенерированным шумом требует аэродинамически гладких переходов, поворотных лопаток в коленах, постепенных изменений площади и достаточной длины прямого воздуховода для развития потока. Избегайте расположения ограничений потока рядом с выпусками, чувствительными к звуку.

## Отражение на конце воздуховода

Звук, распространяющийся через воздуховод, отражается на открытых выпусках, с коэффициентом отражения, зависящим от площади поперечного сечения воздуховода и геометрии выпуска. Малые отверстия эффективно отражают звук, предотвращая распространение звука в занимаемое пространство, но также предотвращая эффективную производительность глушителя в нижележащей части. Большие отверстия позволяют передавать звук, но снижают отражение, позволяя эффективности глушителя.

Отражение влияет на низкие частоты больше, чем на высокие. Малые концы воздуховода могут отражать частоты ниже 500 Гц почти полностью. Это явление объясняет, почему малые расстояния выброса диффузора коррелируют с высокими уровнями звука выброса: звук не может выйти через малую площадь горловины.

Потери на вставку ветви воздуховода представляют собой звукоизоляцию от главного воздуховода к ветви из-за изменения импеданса на стыке. Типичные потери на вставку варьируются от 3-10 дБ в зависимости от отношения площадей и частоты. Пути ветвей обеспечивают естественное затухание, снижающее кроссток между помещениями, обслуживаемыми общей системой воздуховодов.

## Предотвращение кроссока

Кросток — это передача звука между помещениями через общие воздуховоды. Воздуховоды приточного и возвратного воздуха, соединяющие соседние помещения, могут снизить конфиденциальность, несмотря на адекватный STC перегородки. Затухание кроссока в воздуховоде зависит от длины пути воздуховода, облицовки воздуховода, глушителей и потерь на вставку концевого устройства.

Минимальные рекомендации затухания кроссока:

- Частные офисы: 45-50 дБ
- Конференц-залы: 50-55 дБ
- Кабинеты осмотра: 55-60 дБ
- Звукозаписывающие студии: 65+ дБ

Достигайте адекватного затухания, используя облицованные воздуховоды (3-5 дБ/м на средних частотах), длину воздуховода (увеличенные потери пути) и внутриканальные глушители при необходимости. Избегайте коротких параллельных воздуховодов, обслуживающих соседние критические помещения. Рассмотрите отдельные установки вентиляции для акустически критических областей.

## Системы возврата через плену

Системы возврата через плену используют полость потолка или пола как путь возвратного воздуха, исключая возвратный воздуховод и снижая стоимость установки. Однако возврат через плену создает акустическую связь между всеми помещениями, использующими плену. Передача звука через плену зависит от:

- Звукоизоляции потолка (ограничена наиболее слабым элементом)
- Звукопоглощения в полости плены
- Длины пути плены между помещениями
- Барьеров и перегородок внутри плены

Стекловолокнистая вата, уложенная на спинку подвесного потолка, увеличивает поглощение в плене, улучшая затухание кроссока на 5-10 дБ. Расширение перегородок над потолком в плену увеличивает длину пути и обеспечивает барьер. Достижение адекватного затухания в возвратах через плену требует тщательного проектирования и может потребовать воздуховодных возвратов для критических помещений.
