---
title: "Пространственные требования"
aliases: ["Пространственные требования"]
weight: 1
description: "Методология определения объёмов помещений, зон доступа и координации элементов ОВК-систем при архитектурном проектировании."
---
## Обзор

Пространственные требования — критический аспект проектирования систем отопления, вентиляции и кондиционирования (HVAC), определяющий возможность размещения оборудования, проведения монтажа, технического обслуживания и модернизации. Адекватное планирование объёмов и зон доступа на этапе архитектурного проектирования предотвращает конфликты между дисциплинами, снижает затраты на переделки и обеспечивает долгосрочную эксплуатируемость системы. В соответствии со стандартом ASHRAE 90.1 и рекомендациями ISO 12631 (системы отопления и охлаждения зданий), необходимое пространство должно быть зарезервировано уже на уровне архитектурного решения.

## Физические принципы и нормативные основания

Проектирование пространства для ОВК основано на принципах:

- **Принцип достаточности**: размеры машинного помещения должны обеспечивать установку оборудования полной проектной мощности с минимальным допуском на сборку и демонтаж.
- **Принцип доступности**: каждый элемент системы (компрессор, испаритель, теплообменник, фильтр) должен быть доступен для ревизии, замены и ремонта без разборки смежных компонентов.
- **Принцип координации**: вертикальные и горизонтальные коммуникации (шахты, каналы, каналы электросети) не должны препятствовать движению воздуха, теплоносителя и слива конденсата.

Согласно ASHRAE Guidelines 1.1 и локальным норматива (СП 60.13330, СНиП II-3-79), минимальные зазоры между оборудованием и конструктивными элементами составляют 0,5–1,0 м в зависимости от типа оборудования.

## Габариты механического помещения

Площадь машинного помещения (МП) рассчитывается как функция теплопроизводительности и технологической схемы:

$$S_{\text{МП}} = S_{\text{осн}} + S_{\text{доп}} + S_{\text{коммун}}$$

где:
- $S_{\text{осн}}$ — площадь основного оборудования (котлы, холодильные машины, насосные станции);
- $S_{\text{доп}}$ — площадь вспомогательного оборудования (расширительные баки, разделители, управляющие устройства);
- $S_{\text{коммун}}$ — площадь коммуникаций (трубопроводы, воздуховоды, электрощиты).

**Типовые соотношения:**
- Для жилых зданий (мощность 50–500 кВт): 3–8 м² на 100 кВт теплопроизводительности.
- Для офисных зданий (мощность 200–2000 кВ): 5–10 м² на 100 кВт.
- Для промышленных объектов: 10–15 м² на 100 кВт (с учётом излишков для будущей модернизации).

Минимальная высота МП не менее 2,5 м; при наличии горизонтальных воздуховодов и трубопроводов — не менее 3,0 м.

## Зоны доступа к оборудованию

Для каждого крупного элемента (котёл, холодильная машина, воздухообрабатывающая установка) необходимо обеспечить зону технического обслуживания:

| Тип оборудования | Минимальный зазор спереди, м | Сбоку, м | Сверху, м |
|---|---|---|---|
| Котёл стальной водотрубный | 1,0–1,5 | 0,5–1,0 | 0,5 |
| Холодильная машина (компрессорная) | 1,5–2,0 | 1,0 | 0,7 |
| АОУ (воздухообработчик) | 1,0–1,5 | 0,5 | 0,5 |
| Насосная станция | 0,8–1,2 | 0,5 | 0,5 |
| Воздушный конденсатор | 2,0 | 1,0 | 0,5 |

Зазоры должны оставляться как для визуального осмотра, так и для демонтажа съёмных деталей (крышки, корпусы фильтров, теплообменники).

## Глубина потолочного плафона (подвесного потолка)

При расположении воздуховодов, трубопроводов и кабелей в подпотолочном пространстве необходимо:

- **Минимальная высота подпотолочного зазора**: 0,6–0,8 м для горизонтальных воздуховодов сечением до 0,5 × 0,5 м.
- **При наличии крупных воздуховодов** (более 0,6 × 0,8 м или 0,8 м диаметра): 1,0–1,3 м.
- **Расстояние между воздуховодом и потолочной конструкцией**: минимум 0,15 м для теплоизоляции и вентиляции.

Глубину потолочного зазора определяют по максимальной высоте всех проходящих коммуникаций, возведённой с запасом 0,2–0,3 м на крепежные элементы.

## Координация размеров шахт и вертикальных коммуникаций

Вертикальные шахты (внешние, центральные, дымовые) проектируются совместно с архитекторами и инженерами смежных дисциплин:

$$S_{\text{шахты}} = S_{\text{воздук}} + S_{\text{трубопров}} + S_{\text{электро}} + S_{\text{резерв}}$$

**Типовые сечения вертикальных шахт:**
- Для жилого дома (до 9 этажей): 0,6 × 0,6 м (внешняя шахта вентиляции).
- Для офисного здания (до 15 этажей): 1,0 × 1,2 м (комбинированная шахта ОВК).
- Для высотного дома (более 20 этажей): 1,5 × 2,0 м (раздельные шахты — отопление, вентиляция, водоснабжение).

Внутри шахты минимальное расстояние между параллельными трубопроводами различных назначений — 0,3–0,5 м; между воздуховодом и трубопроводом — 0,2 м.

## Пути подъёма оборудования

На этапе проектирования следует предусмотреть пути транспортировки крупногабаритного оборудования (котлы, холодильные машины, теплообменники):

- **Ширина дверного проёма**: не менее 1,0–1,2 м для агрегатов массой более 500 кг.
- **Наличие грузолифта или окна для подъёма**: при монтаже оборудования выше 2-го этажа или при невозможности прохода через двери.
- **Проходы и коридоры**: минимальная ширина 1,5–2,0 м для перемещения предметов на тележке.

В многоэтажных зданиях рекомендуется предусмотреть закладные элементы и люки для подъёма оборудования вертикально (монтажные люки в перекрытиях, усиленные участки конструкции).

## Применение в ОВК-системах

**В закрытых системах циркуляции** (отопление, охлаждение) требования к площади МП минимальны (до 60 % от открытых систем), так как нет необходимости в больших воздухоприёмных окнах.

**В системах с центральной АОУ** пространство увеличивается на 30–50 % из-за размещения фильтров, камер увлажнения/осушения и распределительных коллекторов.

**При использовании тепловых насосов** (SEER > 5, COP > 4) требуются отдельные зоны для наружного конденсатора и гидравлического разделения.

## Стандарты и нормативы

- **ASHRAE Guidelines 1.1** — рекомендации по объёмам машинных помещений.
- **ASHRAE 90.1** — энергетические стандарты с требованиями к проектированию пространства.
- **ISO 12631** — системы отопления и охлаждения зданий; координация проектирования.
- **СП 60.13330.2020** — актуализированный СНиП по отоплению, вентиляции и кондиционированию.
- **EN 12098-3** — управление системами отопления; требования к размещению приборов.

## Практические рекомендации

1. **Резерв мощности**: при расчёте площади МП добавляйте 20–30 % к расчётной площади для возможной модернизации.
2. **Температурный режим в МП**: поддерживайте 15–25 °C для оптимальной работы оборудования; избегайте конденсации (относительная влажность 40–60 %).
3. **Вентиляция МП**: обеспечьте приток свежего воздуха 20–30 м³/ч на 100 кВт установленной мощности.
4. **Координация с архитектором**: обсудите размеры и положение шахт до утверждения генплана.
5. **Макеты и 3D-модели**: используйте BIM-инструменты (Revit, ArchiCAD) для проверки пересечений коммуникаций и допусков.
