---
title: "Физика зданий"
aliases: ["Физика зданий"]
description: "Основы физики зданий для проектирования HVAC, включая теплопередачу, транспорт воздуха и влаги, тепловые мосты, анализ конденсации, гигротермальное моделирование и инструменты моделирования зданий для комплексного проектирования ограждающих конструкций и механических систем."
weight: 2
---

Физика зданий обеспечивает фундаментальную научную базу для понимания теплопередачи, транспорта воздуха и влаги через ограждающие конструкции зданий. Эта дисциплина напрямую влияет на проектирование систем HVAC, энергетические характеристики, комфорт жильцов и долговечность зданий. Глубокое понимание принципов физики зданий позволяет инженерам HVAC правильно учитывать нагрузки от ограждающих конструкций, предотвращать повреждения от влаги, оптимизировать размеры оборудования и интегрировать механические системы с архитектурными конструкциями.

## Основы теплопередачи

Теплопередача через ограждающие конструкции зданий осуществляется тремя механизмами, которые действуют одновременно и должны быть учтены для точных расчётов нагрузок.

**Теплопроводность через твёрдые материалы** следует закону Фурье:

q = -k × A × (dT/dx)

где k — коэффициент теплопроводности (Вт/м·К), A — площадь (м²), dT/dx — температурный градиент. Для установившегося одномерного теплового потока через однородную стену:

Q = U × A × ΔT

Общий коэффициент теплопередачи U (Вт/м²·К) учитывает все слои, включая сопротивления плёнок на поверхности.

**Конвекция на поверхностях** передаёт тепло между твёрдыми границами и прилегающим воздухом через коэффициент конвективной теплопередачи h:

q = h × A × (T_surface - T_air)

Коэффициенты на поверхностях зависят от скорости воздуха, ориентации поверхности и режима потока (ламинарный или турбулентный). Коэффициенты на внутренних поверхностях обычно находятся в диапазоне 5–10 Вт/м²·К для вертикальных поверхностей, а внешние значения достигают 15–30 Вт/м²·К в зависимости от скорости ветра.

**Радиационный обмен** между поверхностями и в космос следует принципам Стефана–Больцмана:

q_rad = ε × σ × A × (T₁⁴ - T₂⁴)

где ε — коэффициент излучения, σ — постоянная Стефана–Больцмана (5,67×10⁻⁸ Вт/м²·К⁴), температуры абсолютные. Длинноволновое излучение в ночное небо может понизить температуру поверхности крыши на 5–10 К ниже окружающей температуры, влияя на отопительные нагрузки и риск конденсации.

## Анализ тепловых мостов

Тепловые мосты создают локализованные пути теплового потока, которые обходят изоляцию, увеличивая энергопотребление и создавая риск конденсации. Эти эффекты не могут быть учтены одномерными расчётами U-значения.

| Тип теплового моста | Типичное ψ-значение (Вт/м·К) | Коэффициент температуры f_Rsi |
|---------------------|-------------------------------|-------------------------------|
| Стальная стойка стены (600 мм о.ц.) | 0,05–0,15 | 0,65–0,75 |
| Бетонная балконная плита | 0,25–1,2 | 0,45–0,65 |
| Периметр окна (утеплённая рама) | 0,02–0,06 | 0,70–0,85 |
| Периметр окна (алюминиевая рама) | 0,10–0,25 | 0,50–0,70 |
| Подвал к перекрытию | 0,15–0,45 | 0,55–0,75 |
| Узел соединения крыши и стены | 0,10–0,30 | 0,60–0,80 |

Линейный коэффициент теплопередачи ψ (psi-значение) количественно характеризует дополнительные теплопотери на линейный метр теплового моста:

Q_bridge = ψ × L × ΔT

где L — длина теплового моста. Коэффициент температуры f_Rsi указывает на риск конденсации, значения ниже 0,70 требуют тщательного анализа в холодных климатических условиях.

**Стратегии проектирования для минимизации тепловых мостов:**

- Непрерывная наружная изоляция поверх конструктивных элементов
- Термически разделённые соединения на балконах и навесах
- Изолированные конструктивные термические разрывы при переходах фундамента
- Продвинутые методы каркасного строительства (расстояние 600 мм, одиночные верхние пластины)
- Установка окон в плоскости изоляции
- Трёхмерное тепловое моделирование сложных узлов

## Утечки воздуха и инфильтрация

Утечки воздуха через ограждающие конструкции влияют на энергопотребление и транспорт влаги. Зависимость между перепадом давления и расходом воздуха следует степенному закону:

Q = C × (ΔP)ⁿ

где Q — объёмный расход (м³/с), C — коэффициент расхода (м³/с·Paⁿ), ΔP — перепад давления (Па), n — показатель расхода (0,5–1,0, обычно 0,65 для ограждающих конструкций зданий).

**Движущие силы для движения воздуха:**

1. **Эффект дымовой трубы:** ΔP = ρ_o × g × h × (T_i - T_o) / T_i
2. **Ветровое давление:** ΔP = 0,5 × ρ × C_p × V²
3. **Механическое давление системы:** ΔP_mech = приток — возврат — вытяжка

| Климатическая зона | Целевая герметичность (ACH50) | Эквивалентная ELA (см²/м²) |
|-------------------|-------------------------------|--------------------------|
| Холодная (зона 6–7) | < 1,5 | < 1,0 |
| Смешанная (зона 4–5) | < 3,0 | < 2,0 |
| Жарко-влажная (зона 1–2) | < 5,0 | < 3,5 |
| Пассивный дом | < 0,6 | < 0,4 |
| Коммерческий стандарт | < 0,25 CFM/м² при 75 Па | < 1,3 |

Испытание герметичности при помощи дверцы дымохода устанавливает герметичность здания при стандартизированном давлении (50 Па). Результаты информируют расчёты инфильтрационных нагрузок и выявляют дефекты ограждающих конструкций, требующие исправления.

## Механизмы транспорта влаги

Влага движется через строительные конструкции путём паровой диффузии, капиллярного транспорта, утечки воздуха и гравитационного стока. Каждый механизм действует при различных движущих силах и временных масштабах.

**Паровая диффузия** следует закону Фика для одномерных установившихся условий:

g = δ × A × (p₁ - p₂) / d

где g — расход пара (кг/с), δ — коэффициент паропроницаемости (кг/м·с·Па), p — давление пара (Па). Коэффициент сопротивления диффузии пара μ связывает проницаемость материала с воздухом:

μ = δ_air / δ_material

| Материал | μ-значение | S_d значение (м) при 100 мм |
|----------|-----------|---------------------------|
| Бетон (плотный) | 80–130 | 8–13 |
| OSB | 50–200 | 5–20 |
| Фанера | 30–150 | 3–15 |
| XPS изоляция | 80–250 | 8–25 |
| Полиэтиленовая плёнка (0,15 мм) | 100 000+ | 50+ |
| «Умный» паровой барьер | 5–100* | 0,5–10* |
| Латексная краска (2 слоя) | 5–15 | 0,1–0,3 |

*Умные паровые барьеры показывают влагозависимую проницаемость

**Капиллярный транспорт** переносит жидкую воду через пористые материалы под действием сил поверхностного натяжения. Коэффициент капиллярного всасывания A_w (кг/м²·с^0,5) характеризует этот процесс. Капиллярно активные материалы могут перераспределять влагу, обеспечивая полезную буферизацию, но также создавая пути для попадания влаги.

**Транспорт влаги при утечке воздуха** обычно превышает диффузию в 10–100 раз в строительных конструкциях. Трещина 1 мм² транспортирует в 100 раз больше влаги, чем паровая диффузия через 1 м² полиэтиленового парового барьера в типичных зимних условиях.

## Оценка риска конденсации

Внутренняя конденсация возникает, когда влажный воздух достигает точки росы внутри строительной конструкции. Два дополнительных метода оценивают риск конденсации:

**Метод Глейзера** (анализ установившегося состояния):
- Рассчитывает профили температуры и давления пара через многослойные конструкции
- Выявляет плоскости конденсации, где давление пара превышает насыщение
- Подходит для первоначального скрининга в холодных климатических условиях
- Ограничения: игнорирует запас влаги, предполагает установившиеся условия

**Гигротермальное моделирование** (динамический анализ):
- Решает связанные уравнения теплопередачи и транспорта влаги с часовым временным шагом
- Учитывает запас влаги, капиллярный транспорт и переменные граничные условия
- Требуется для сложных конструкций, гигроскопичных материалов и сложных климатических условий
- Инструменты: WUFI, DELPHIN, HygIRC, MOISTURE-EXPERT

**Критические параметры проектирования для предотвращения конденсации:**

1. Внутренний паровой контроль (при необходимости): паровой барьер класса I или II на тёплой стороне в холодных климатических условиях
2. Внешний потенциал сушки: паропроницаемая обшивка, вентилируемая облицовка
3. Распределение изоляции: поддерживание температуры обшивки выше точки росы
4. Непрерывность воздушного барьера: предотвращение попадания влажного воздуха в полости
5. Дренаж и герметизация: управление масс-потоком воды до проникновения в ограждающие конструкции

## Энергетическое моделирование зданий

Инструменты моделирования энергии зданий интегрируют физику ограждающих конструкций с характеристиками систем HVAC для прогнозирования годового потребления энергии, пиковых нагрузок и теплового комфорта.

| Программная платформа | Расчётный движок | Основные приложения | Уровень сложности |
|----------------------|-----------------|-------------------|-----------------|
| EnergyPlus | DOE-2 производное | Анализ всего здания, соответствие требованиям | Продвинутый |
| IES-VE | ApacheSim | Интегрированное проектирование, естественное освещение | Продвинутый |
| TRNSYS | Модульные компоненты | Исследования, пользовательские системы | Специалист |
| eQUEST | DOE-2.2 | Быстрые оценки энергии | Промежуточный |
| DesignBuilder | EnergyPlus GUI | Параметрические исследования, оптимизация | Промежуточный |
| TRACE 3D Plus | Собственный Trane | Выбор системы HVAC | Промежуточный |

**Критические входные данные моделирования, влияющие на точность:**

- **Тепловые свойства ограждающих конструкций:** U-значения с учётом коррекций на тепловые мосты, SHGC окон и U-коэффициент, теплоёмкость тепловой массы
- **Инфильтрация воздуха:** зависящие от температуры скорости инфильтрации, коэффициенты давления ветра, влияние давления системы HVAC
- **Внутренние теплоизбытки:** графики занятости, подключённые нагрузки, мощность освещения, разнородность технологического оборудования
- **Системы HVAC:** кривые частичной нагрузки, последовательности управления, скорости вентиляции, потери при распределении
- **Метеоданные:** файлы TMY3 для анализа энергии, данные расчётного дня для расчётов нагрузок

**Выходные показатели для принятия проектных решений:**

1. Пиковые отопительные и охлаждающие нагрузки для определения размеров оборудования
2. Годовое потребление энергии по конечному использованию
3. Оценки затрат коммунальных услуг с тарифами в зависимости от времени использования
4. Индексы теплового комфорта (PMV, PPD, операционная температура)
5. Параметрическая чувствительность к улучшениям ограждающих конструкций
6. Оптимизация стоимости жизненного цикла для интегрированного проектирования

## Интеграция с проектированием HVAC

Анализ физики зданий напрямую информирует решения по проектированию систем HVAC и прогнозы производительности.

**Уточнения расчёта нагрузок:**
- Тепловые мосты добавляют 10–30% к конвекционным нагрузкам ограждающих конструкций в типовом строительстве
- Утечки воздуха способствуют 20–40% отопительных нагрузок в зданиях с утечками
- Тепловая масса снижает пиковые охлаждающие нагрузки на 5–15% в тяжёловесных конструкциях
- Солнечный теплопоток варьирует в зависимости от ориентации остекления, затенения и выбора SHGC

**Последствия для определения размеров систем:**
- Повышенная герметичность ограждающих конструкций снижает требования к мощности оборудования на 15–40%
- Непрерывная наружная изоляция позволяет использовать более компактное отопительное оборудование и распределение
- Эффективные воздушные барьеры снижают нагрузки на увлажнение/осушение
- Интеграция тепловой массы позволяет использовать стратегии сдвига пиковой нагрузки

**Координация управления влажностью:**
- Стратегия нагнетания воздуха системой HVAC должна согласовываться с расположением воздушного барьера ограждающих конструкций
- Требуется мощность осушения, когда ограждающие конструкции препятствуют сушке
- Предварительная подготовка вентиляционного воздуха требуется в экстремальных климатических условиях
- Механические системы не могут компенсировать фундаментальные отказы влагозащиты ограждающих конструкций

**Ввод в эксплуатацию и диагностика:**
- Инфракрасная термография выявляет тепловые мосты и дефекты изоляции
- Испытание герметичности дверцей дымохода проверяет целевую герметичность ограждающих конструкций
- Картирование давления подтверждает надлежащее нагнетание давления при работе HVAC
- Гигротермальные датчики контролируют условия влажности в критических конструкциях в процессе эксплуатации

Физика зданий обеспечивает аналитическую основу для интегрированного проектирования ограждающих конструкций и систем HVAC. Надлежащее применение принципов теплопередачи, утечки воздуха и транспорта влаги позволяет создавать энергоэффективные, долговечные и комфортные здания, обеспечивая надлежащую работу механических систем.
