---
title: "Транспорт тепла, воздуха и влаги"
aliases: ["Транспорт тепла, воздуха и влаги"]
weight: 1
description: "Комплексный анализ одновременного движения тепловой энергии, конвективного потока воздуха и диффузии водяного пара через многослойные строительные конструкции."
---
## Обзор

Транспорт тепла, воздуха и влаги (Heat-Air-Moisture Transport, HAM-transport) — это взаимосвязанный процесс движения тепловой энергии, конвективного потока воздуха и миграции водяного пара одновременно через строительные конструкции. Эти процессы невозможно рассматривать изолированно, поскольку движение воздуха переносит влагу и тепло, градиенты температуры вызывают перемещение пара (термодиффузию), а влажность влияет на теплопроводность материалов.

Гигротермическое моделирование (от греч. hygro — влага, thermo — тепло) позволяет предсказать распределение температуры, влажности и влагосодержания в многослойных конструкциях во времени. Это критически важно для оценки долговечности зданий, предотвращения биологического повреждения (плесень, гниль), коррозии и теплопроизводительности HVAC-систем. В соответствии с ASHRAE Handbook — Fundamentals (2021) и EN ISO 13788:2012, такой анализ должен выполняться при проектировании оболочки здания, особенно в переходных климатических зонах и для влажных помещений.

## Физические принципы

Транспорт влаги в строительных материалах осуществляется двумя основными механизмами:

**Диффузия водяного пара** — молекулы пара движутся из области высокого парциального давления в область низкого давления согласно закону Фика:

$$J_v = -\delta \cdot \nabla p_v$$

где $J_v$ — плотность потока пара, кг/(м²·с); $\delta$ — коэффициент диффузионной проницаемости материала по пару, кг/(м·с·Па); $\nabla p_v$ — градиент парциального давления пара, Па/м.

Коэффициент диффузионного сопротивления $\mu$ (безразмерный) связан с эталонным воздухом:

$$\mu = \frac{\delta_{air}}{\delta}$$

где $\delta_{air} \approx 1.9 \times 10^{-7}$ кг/(м·с·Па). Для пенополистирола $\mu \approx 30–100$, для минеральной ваты $\mu \approx 1–2$.

**Капиллярный транспорт** — движение адсорбированной влаги по внутренним порам материала против градиента потенциала влаги. Описывается модифицированным уравнением:

$$\frac{\partial w}{\partial t} = -\nabla \cdot (D_w \nabla w)$$

где $w$ — влагосодержание материала, кг/м³; $D_w$ — коэффициент капиллярной диффузии, м²/с (зависит нелинейно от влажности).

**Конвективный транспорт** — перенос тепла и влаги движущимся воздухом через неплотности, трещины и вентилируемые полости. Плотность теплового потока:

$$q = h \cdot \Delta T + \rho_{air} \cdot c_p \cdot v \cdot (T_{in} - T_{out})$$

где $h$ — коэффициент конвективной теплоотдачи, Вт/(м²·К); $v$ — скорость воздуха, м/с; $c_p$ — удельная теплоёмкость воздуха ≈ 1005 Дж/(кг·К).

**Тепловой транспорт** подчиняется уравнению теплопроводности:

$$\rho c \frac{\partial T}{\partial t} = \nabla \cdot (\lambda \nabla T) + q_v$$

где $\lambda$ — коэффициент теплопроводности материала, Вт/(м·К); $q_v$ — объёмный источник/сток тепла (например, из-за фазового перехода влаги).

## Компоненты и конструкция

### Гигротермическое моделирование

Численное моделирование осуществляется решением связанной системы дифференциальных уравнений для температуры и влажности (или влагосодержания) в каждой точке многослойной конструкции. Основные программные средства: WUFI (Fraunhofer Institute), DELPHIN (TU Dresden), Hygro-Thermal Model (HTM). Входные данные включают климатические файлы (TMY, EPW), граничные условия (коэффициенты теплоотдачи, паропроницаемость поверхностей), слойную композицию.

Результаты показывают развитие влажности во времени, определяют критические точки конденсации и позволяют оценить риск биоразложения по критериям ISO 13788 и ASHRAE 160.

### Диффузия влаги в строительных конструкциях

В волокнистых материалах (минеральная вата, стекловолокно, целлюлоза) диффузионное сопротивление низко ($\mu = 1–5$), что способствует выравниванию влажности. В закрытопористых материалах (пенополистирол EPS: $\mu = 40–100$; экструдированный полистирол XPS: $\mu = 100–150$; пеноизол: $\mu = 5–10$) сопротивление значительное. 

Эффективное диффузионное сопротивление слоя:

$$Z_d = \mu \cdot d$$

где $d$ — толщина слоя, м. Полное сопротивление многослойной конструкции:

$$Z_{d,total} = \sum_{i=1}^{n} \mu_i \cdot d_i$$

### Пароизоляционные и воздушные барьеры

**Пароизоляция** (vapour barrier) ограничивает диффузию пара. Классификация по EN 13984:
- Класс I: $\mu > 1500$ (полиэтиленовая плёнка ≥ 0,15 мм, алюминиевая фольга)
- Класс II: $100 < \mu \leq 1500$ (крафт-бумага с покрытием)
- Класс III: $10 < \mu \leq 100$ (строительные мембраны, специальная фанера)

**Воздушный барьер** (air barrier) предотвращает конвективный транспорт и утечку воздуха. Требуемая герметичность оболочки здания в соответствии с EN 13829 и ASHRAE 119 составляет ≤ 3 м³/(ч·м²) при 50 Па для высокопроизводительных зданий. Материалы: мембраны с коэффициентом паропроницаемости 0,01–0,3 м²/(м·Па·ч).

### Анализ конденсации в межслойных пространствах

Конденсация возникает, когда парциальное давление пара $p_v$ достигает давления насыщения $p_{sat}(T)$. В точке росы:

$$\varphi = 100\% \quad \text{при} \quad p_v = p_{sat}$$

где $\varphi$ — относительная влажность, %.

Критерий ISO 13788 допускает накопление конденсата на внутренней поверхности, но требует его полного испарения в течение года. Массовый баланс для периода:

$$m_{cond} \leq m_{evap}$$

Если условие нарушено, возможна биоколонизация.

### Потенциал намокания и высыхания

Коэффициент потенциала высыхания (дегидратации) материала:

$$a_w = \frac{\partial w}{\partial \varphi}|_{T=const}$$

Пористые материалы имеют высокий коэффициент (60–200 кг/(м³·%)), что способствует влагопоглощению, но и быстрому высыханию. Плотные материалы (бетон ≈ 10–20 кг/(м³·%), кирпич ≈ 30–80) высыхают медленнее.

### Материалы с буферной ёмкостью по влаге

Буферная ёмкость характеризует способность материала поглощать/отдавать влагу при колебаниях относительной влажности. Рассчитывается как практическая буферная ёмкость:

$$b_p = \frac{\Delta m}{A \cdot \Delta \varphi}$$

где $\Delta m$ — изменение массы при цикле 33 %–75 % RH, кг; $A$ — площадь поверхности, м²; $\Delta \varphi$ — изменение RH, % (обычно на 42 %). 

Типичные значения:
- **Гипсокартон**: 1,0–1,5 г/(м²·%)
- **Древесно-стружечная плита**: 1,5–3,0 г/(м²·%)
- **Пеобетон**: 2,5–4,0 г/(м²·%)
- **Полимерные материалы**: < 0,1 г/(м²·%)

## Методы расчёта

### Расчёт температурного профиля в стационарном режиме

$$T_n = T_{in} - (T_{in} - T_{out}) \cdot \frac{\sum_{i=1}^{n} R_i}{\sum_{i=1}^{n} R_{total}}$$

где $R_i = d_i / \lambda_i$ — термическое сопротивление слоя, м²·К/Вт.

### Оценка риска конденсации (метод Глазарова — ASHRAE 160)

1. Вычислить температуру точки росы на каждой границе раздела слоёв для расчётного периода.
2. Если $T_{interface} < T_{dewpoint}$, возможна конденсация.
3. Проверить условие испарения за период без конденсации.
4. Если допускаемое намокание превышено, изменить композицию (добавить пароизоляцию, дренаж, вентиляцию).

### Численная схема для нестационарного расчёта

Дискретизация по методу конечных разностей (явная или неявная схема):

$$\frac{w_{i}^{n+1} - w_{i}^{n}}{\Delta t} = \frac{D_{w,i+0.5}(w_{i+1}^n - w_i^n) - D_{w,i-0.5}(w_i^n - w_{i-1}^n)}{(\Delta x)^2}$$

Условие Куранта для устойчивости: $\Delta t \leq \frac{(\Delta x)^2}{4 D_{w,max}}$.

## Применение в ОВК

Анализ HAM-транспорта критичен при проектировании:

1. **Изолируемых стен** с внутренней теплоизоляцией — риск конденсации на холодной стороне при недостаточной пароизоляции.
2. **Кровельных конструкций** — влага поднимается из кондиционируемого помещения, конденсируется под кровлей в холодном климате.
3. **Подвальных помещений** — капиллярный подъём влаги из грунта, требуется гидроизоляция и дренаж.
4. **Фасадных систем** (мокрые и вентилируемые) — баланс между защитой от осадков и отводом диффузионной влаги.
5. **HVAC-разводок в межпотолочном пространстве** — конденсация на холодных трубах вызывает коррозию и капание воды, требуется изоляция и уклоны.

В климате с RH > 70 % летом и морозами зимой рекомендуется вентилируемые подконструкции с аэрационными зазорами 40–60 мм и сечением 0,3–0,5 м² на 1 м² фасада.

## Стандарты и нормативы

| Документ | Область применения |
|----------|-------------------|
| **EN ISO 13788:2012** | Конденсация в строительных конструкциях. Расчёт точки росы и анализ рисков. |
| **ASHRAE 160-2021** | Критерии пригодности для использования в конструкции (IECC compliance). |
| **EN 13984:2020** | Классификация пароизоляционных материалов. |
| **EN 12572:2016** | Определение паропроницаемости строительных материалов. |
| **ISO 12571:2013** | Определение гигротермических свойств (сорбция, десорбция). |
| **СП 23-101-2004** | Проектирование тепловой защиты зданий (Россия). |
| **ГОСТ 30494-2011** | Параметры микроклимата в жилых и общественных зданиях. |

## Практические рекомендации

**Типовые диапазоны значений:**
- Коэффициент теплопроводности влажного материала возрастает на 10–30 % при увеличении влагосодержания на 5 % по массе.
- Критическое влагосодержание для деревянных конструкций: 20 % (выше — риск гниения).
- Максимальная относительная влажность внутри конструкции в холодный период: ≤ 80 % (EN ISO 13788).

**Типовые ошибки:**
1. Расчёт конденсации без учёта временной динамики (пик обычно в феврале–марте).
2. Пренебрежение капиллярным транспортом при расчётах влажности в нижних частях стен.
3. Применение внутренней пароизоляции при наличии наружной — влага переходит в капиллярную форму в слое утепления.
4. Игнорирование вентиляции полостей (вентилируемые зазоры должны иметь входные и выходные отверстия с защитой от насекомых).

Проектирование должно выполняться с проверкой гигротермических параметров не менее чем для трёх климатических сценариев (жаркий влажный день, холодная зима, переходные периоды) в соответствии с местными метеорологическими данными (ASHRAE Design Day или TMY3).
