---
title: "Тепловые мосты"
aliases: ["Тепловые мосты"]
weight: 2
---

```yaml
---
title: "Тепловые мосты"
weight: 2
description: "Анализ физических и конструктивных аспектов тепловых мостов в ограждающих конструкциях зданий, методы расчёта и проектирования тепловых разрывов."
---
```

## Обзор

Тепловой мост — это участок ограждающей конструкции или её узла, в котором теплопроводность существенно выше, чем в основной части конструкции, вызывающий локальное увеличение теплового потока и снижение температуры внутренней поверхности. Тепловые мосты являются одним из основных факторов, способствующих потерям энергии через ограждающие конструкции, развитию конденсации и образованию плесени на внутренних поверхностях. По данным ASHRAE и ISO, тепловые мосты могут увеличивать общие потери тепла через стену на 20–40 % в зависимости от конструкции и климатической зоны. Проектирование эффективных тепловых разрывов критически важно для соответствия требованиям энергоэффективности и внутреннему комфорту в соответствии со стандартами СП 50.13330.2012 и EN 13947.

## Физические принципы

Тепловой поток через неоднородную конструкцию подчиняется уравнению теплопроводности Фурье:

$$q = -\lambda \frac{dT}{dx}$$

где $q$ — удельный тепловой поток, Вт/м²; $\lambda$ — коэффициент теплопроводности материала, Вт/(м·К); $dT/dx$ — градиент температуры.

В узле с тепловым мостом реальный тепловой поток $\Phi_{\text{реал}}$ превышает расчётный поток $\Phi_{\text{расч}}$, рассчитанный без учёта мостика:

$$\Delta \Phi = \Phi_{\text{реал}} - \Phi_{\text{расч}}$$

Снижение температуры внутренней поверхности в зоне мостика увеличивает риск конденсации. Температура точки росы для внутреннего воздуха определяется из диаграмм психрометрических (ASHRAE Handbook — Fundamentals). Критическая поверхностная температура, при которой возникает конденсация при относительной влажности 80 %, составляет для типовых условий интерьера (20 °C, 50 % RH) примерно 12–14 °C.

## Компоненты и конструкция

### Линейный коэффициент теплопередачи (Ψ)

Линейный коэффициент характеризует дополнительный тепловой поток через линейный мостик (погонный метр) относительно плоской конструкции:

$$\Psi = \frac{\Delta \Phi}{L \cdot \Delta T}$$

где $L$ — длина мостика, м; $\Delta T$ — разность температур внутреннего и наружного воздуха, К.

Единица измерения — Вт/(м·К). Типовые значения для различных конструкционных узлов приведены в EN ISO 14683:

| Узел конструкции | Без разрыва, Вт/(м·К) | С разрывом, Вт/(м·К) |
|---|---|---|
| Балкон/консоль | 0,9–1,2 | 0,05–0,15 |
| Соединение стены и крыши | 0,3–0,6 | 0,02–0,08 |
| Перемычка над окном | 0,4–0,8 | 0,05–0,10 |
| Подоконник | 0,2–0,5 | 0,02–0,06 |

### Точечный коэффициент теплопередачи (χ)

Для локальных мостиков (например, металлические крепёжные элементы, бетонные пилоны сквозь изоляцию) используется точечный коэффициент:

$$\chi = \frac{\Delta \Phi}{\Delta T}$$

Единица — Вт/К. Расчёт выполняется для единичного элемента или на единицу площади панели.

### Программное обеспечение для анализа

Двумерный и трёхмерный анализ температурных полей и тепловых потоков выполняется методом конечных элементов (МКЭ) с использованием специализированного ПО:
- **THERM** (Lawrence Berkeley National Laboratory, свободное)
- **FLIXO** (швейцарское, коммерческое)
- **PHYSIBEL Bisco** и **U-value** (бельгийское)
- **ANSYS Fluent** (универсальное, коммерческое)

Граничные условия включают конвективные коэффициенты теплоотдачи согласно EN ISO 6946:
- внутренняя поверхность: $h_{\text{вн}} = 7,7$ Вт/(м²·К) (для вертикальных поверхностей);
- наружная поверхность: $h_{\text{нар}} = 25$ Вт/(м²·К) (при ветре 4 м/с).

### Обнаружение с помощью инфракрасной термографии

Инфракрасная камера (тепловизор) с точностью ±2 °C выявляет холодные пятна на внутренних поверхностях. Процедура согласно EN 13187:
1. Разница внутри–снаружи не менее 15 К (зимние условия или специальные испытания).
2. Относительная влажность в помещении 30–70 %.
3. Выдержка 1–2 часа для стабилизации температурного поля.
4. Сканирование поверхности с расстояния 1–2 м перпендикулярно.

Термограмма позволяет визуально идентифицировать зоны теплопотерь и оценить эффективность тепловых разрывов.

### Детальное проектирование тепловых разрывов

Эффективное устранение мостиков требует применения следующих конструктивных решений:

**Материалы тепловых разрывов:**
- Стекловолокно с полиуретановой смолой, $\lambda = 0,03–0,04$ Вт/(м·К)
- Вспененный полиуретан, $\lambda = 0,025–0,035$ Вт/(м·К)
- Вспененный полистирол, $\lambda = 0,035–0,045$ Вт/(м·К)
- Минеральная вата, $\lambda = 0,04–0,05$ Вт/(м·К)

**Толщины разрывов:**
- Для балконных консолей: 40–80 мм в зависимости от материала
- Для перемычек: 30–60 мм
- Для узлов опирания панелей: 20–40 мм

Разрыв должен полностью пересекать конструкцию поперёк направлению теплового потока и иметь достаточное сечение для восприятия статических и динамических нагрузок.

## Методы расчёта

Суммарная теплопередача через ограждающую конструкцию с учётом линейных мостиков:

$$U_{\text{eff}} = U_0 + \frac{\sum \Psi_i \cdot L_i}{A}$$

где $U_0$ — коэффициент теплопередачи плоской части, Вт/(м²·К); $A$ — площадь конструкции, м²; $\Psi_i$ — линейный коэффициент $i$-го мостика; $L_i$ — длина $i$-го мостика.

**Пример расчёта:** 
Фасадная панель 3×4 м (площадь $A = 12$ м²) с коэффициентом базовой теплопередачи $U_0 = 0,2$ Вт/(м²·К). Периметр панели $L = 14$ м, среднее значение $\Psi = 0,15$ Вт/(м·К) в местах крепления.

$$U_{\text{eff}} = 0,2 + \frac{0,15 \times 14}{12} = 0,2 + 0,175 = 0,375 \text{ Вт/(м²·К)}$$

Увеличение теплопередачи составляет 87,5 %, что иллюстрирует критическое значение детализации узлов.

## Применение в ОВК

В контексте систем HVAC тепловые мосты влияют на следующие аспекты:

1. **Расход охлаждения/обогрева:** Увеличение $U_{\text{eff}}$ требует дополнительной тепловой мощности. Согласно ASHRAE 90.1, потери через мосты должны быть минимизированы для соответствия энергетическим кодексам.

2. **Поддержание микроклимата:** Локальные холодные зоны вблизи тепловых мостов увеличивают вероятность образования конденсата, особенно в углах и местах соединения стен и потолка, что требует дополнительной осушающей нагрузки на систему вентиляции.

3. **Тепловой комфорт:** Согласно ASHRAE 55-2020, асимметричность лучистой температуры, вызванная холодными поверхностями мостиков, снижает индекс комфорта PMV (Predicted Mean Vote) и требует компенсации через изменение параметров воздуха.

4. **Долговечность конструкций:** Снижение внутренней температуры поверхности ниже точки росы (обычно 12–15 °C при типовых условиях интерьера с $T_{\text{вн}} = 20$ °C, $\varphi = 50$ %) приводит к конденсации влаги, что ускоряет биодеградацию органических материалов и развитие грибков.

## Стандарты и нормативы

| Стандарт | Содержание |
|---|---|
| EN ISO 6946 | Сопротивление теплопередаче стационарных конструкций; граничные условия |
| EN ISO 14683 | Теплопроводность и коэффициенты теплопередачи линейных тепловых мостов |
| EN ISO 10211 | Численные методы расчёта коэффициентов теплопередачи для линейных и точечных мостиков |
| EN 13947 | Метод расчёта коэффициента теплопередачи при наличии воздушных зазоров |
| СП 50.13330.2012 | Тепловая защита зданий (Россия); предельные значения $U$ |
| ASHRAE 90.1 | Энергетический стандарт зданий; требования к максимальному $U$ в зависимости от климатической зоны |

## Практические рекомендации

1. **Типовые диапазоны коэффициентов:** Для современного строительства целевые значения $\Psi$ после применения тепловых разрывов — не более 0,05–0,10 Вт/(м·К) для балконов и 0,02–0,05 Вт/(м·К) для стандартных стыков стен.

2. **Минимальная толщина разрыва:** При использовании материала с $\lambda = 0,03$ Вт/(м·К) минимальная толщина для балконной консоли должна быть не менее 40 мм при длине консоли до 1,5 м.

3. **Контроль влажности:** Внутренняя относительная влажность должна поддерживаться на уровне 30–50 % в отопительный период, что требует надлежащной вентиляции и осушения воздуха в системе HVAC.

4. **Проверка расчётов:** Численные модели должны валидироваться полевыми измерениями (инфракрасная термография, датчики температуры) на 3–5 репрезентативных узлах для первого проекта конструктивной системы.

5. **Типовые ошибки проектирования:**
   - Недостаточная толщина разрыва при высоких внешних нагрузках
   - Отсутствие разрыва на периметре крепления панелей
   - Использование материалов с высокой теплопроводностью ($\lambda > 0,08$ Вт/(м·К))
   - Игнорирование трёхмерных эффектов в углах и стыках

Правильное проектирование и конструирование тепловых разрывов обеспечивает снижение потребления энергии на 5–15 %, улучшение микроклимата и долговечность ограждающих конструкций.
