---
title: "Резервное электроснабжение"
aliases: ["Резервное электроснабжение"]
description: "Расчет генератора для нагрузок HVAC, автоматические переключатели источников, системы обязательного резервного электроснабжения и стратегии распределения резервной мощности"
weight: 3
---

## Обзор

Системы аварийного и резервного электроснабжения поддерживают критически важные функции HVAC при перебоях в подаче электроэнергии от сети, защищая находящихся в здании людей, сохраняя условия окружающей среды и предотвращая повреждение оборудования. Статьи 700, 701 и 702 NEC определяют три отдельные категории резервного электроснабжения: аварийные системы, системы обязательного резервного электроснабжения и опциональные системы резервного электроснабжения. Каждая категория имеет специфические требования кода и критерии применения.

## Расчет генератора для нагрузок HVAC

Расчет генератора для приложений HVAC требует тщательного анализа пусковых импульсных токов, непрерывных рабочих нагрузок и стратегий последовательного включения нагрузок. Генератор должен обеспечивать достаточную мощность для наибольшего пускового тока двигателя при сохранении адекватной стабильности напряжения и частоты.

Пусковая мощность в кВА для нагрузок двигателей приблизительно равна току заблокированного ротора, умноженному на номинальное напряжение и разделенному на 1000. Типичный двигатель с пусковым током, равным 6-кратному номинальному току (FLA), требует 6-кратной номинальной мощности в кВА во время пуска. Софт-стартеры или преобразователи частоты снижают пусковой ток до 2–3 кратного FLA, позволяя использовать генератор меньшей мощности.

Общая производительность генератора включает наибольшую пусковую мощность в кВА плюс 125% следующей наибольшей FLA двигателя плюс 100% всех остальных подключенных нагрузок. Альтернативно, последовательное включение двигателей с временными задержками позволяет использовать генератор меньшей мощности ценой расширенного времени запуска. Мощность генератора должна включать резерв 20–25% для будущих нагрузок и переходных условий.

## Классификация нагрузок и приоритизация

Аварийные системы согласно статье 700 NEC обеспечивают нагрузки, необходимые для безопасности, включая аварийное освещение выходов, системы пожарной сигнализации, пожарные насосы и системы контроля дыма. Эти нагрузки имеют наивысший приоритет с автоматическим подключением в течение 10 секунд после перебоя в подаче электроэнергии. Аварийные системы требуют двух независимых источников: сетевая сеть плюс генератор на месте или батарея.

Системы обязательного резервного электроснабжения согласно статье 701 NEC поддерживают нагрузки, предписанные кодом или нормативным актом, но не классифицируемые как аварийные, такие как системы вытяжки дыма, HVAC для помещений генератора и назначенные системы медицинских учреждений. Время переключения может достигать 60 секунд в зависимости от применения.

Опциональные системы резервного электроснабжения согласно статье 702 NEC защищают имущество и поддерживают комфорт, но не имеют требований по безопасности жизни или кода. Коммерческие системы HVAC обычно относятся к этой категории, если они не требуются специально кодом. Эти системы допускают гибкое время переключения и стратегии сброса нагрузок.

## Автоматические переключатели источников

Автоматические переключатели источников (ATS) контролируют качество электроэнергии и переключают нагрузки на генератор при выходе напряжения или частоты за пределы приемлемых значений. Современные блоки ATS обеспечивают программируемые уставки напряжения и частоты, временные задержки и режимы обхода для обслуживания.

Время переключения зависит от классификации системы: 10 секунд для аварийной, 60 секунд типично для обязательного резервного электроснабжения и переменное для опционального резервного электроснабжения. Временные задержки предотвращают переключение во время кратковременных сбоев в сети. Обратное переключение на сетевую мощность включает временную задержку, обеспечивающую стабильность сети перед повторным подключением.

Номиналы ATS должны соответствовать или превышать ток нагрузки с надлежащей конфигурацией напряжения и фазы. Трехполюсные переключатели переводят все три фазы одновременно, предотвращая перекрестное соединение между источниками. Четырехполюсные переключатели также переводят нейтральный проводник, требуемый для отдельно выведенных генераторных систем согласно NEC 250.30.

## Последовательное включение нагрузок и управление

Автоматическое последовательное включение нагрузок предотвращает перегрузку генератора при запуске путем подключения нагрузок в заранее определенной последовательности с временными задержками между этапами. Критические нагрузки включаются первыми, за ними следуют вторичные нагрузки с интервалами, позволяющими генератору стабилизироваться между пусками.

Типичная последовательность включает:
1. Аварийное освещение и пожарная сигнализация (немедленно)
2. Вентиляторы контроля дыма и системы подпитки (10–15 секунд)
3. Насос чиллера или градирни (30 секунд)
4. Оборудование HVAC второго приоритета (60 секунд)
5. Дополнительные нагрузки по мере возможности (90+ секунд)

Программируемые контроллеры нагрузок автоматически реализуют последовательность на основе статуса генератора и использования мощности. Сброс нагрузок отключает несущественные нагрузки при достижении мощностью генератора определенных пределов, защищая критические системы.

## Резервное питание критического оборудования HVAC

Выбор оборудования HVAC с питанием от генератора зависит от занятости здания, критичности миссии и требований кода. Центры обработки данных требуют непрерывного охлаждения с избыточностью N+1 в резервной сети. Больницы должны поддерживать условия окружающей среды в операционных, отделениях интенсивной терапии и хранилищах лекарственных препаратов.

Системы контроля дыма требуют резервного питания согласно Международному строительному кодексу при установке. Источник резервного питания должен обеспечивать всем оборудованием контроля дыма, включая вентиляторы, заслонки и управление. Подпитка лестничных клеток и механические системы вытяжки дыма зависят от резервного питания для поддержания приемлемых условий эвакуации.

Вентиляция помещения генератора получает обязательное резервное питание для поддержания приемлемой рабочей температуры и предотвращения кислородного голодания для горения. Без надлежащей вентиляции генераторы перегреваются и отказывают при продолжительной работе.

## Типы генераторов и топливные соображения

Дизельные генераторы доминируют в приложениях стационарного резервного электроснабжения благодаря стабильности топлива, надежности и эффективной долгосрочной работе. Дизельное топливо хранится неопределенно долго при надлежащих присадках и обслуживании бака. Номинальная мощность генератора учитывает снижение мощности на высоте, температурные эффекты и цикл непрерывной и резервной работы.

Газовые генераторы исключают требование хранения топлива на месте путем подключения к газораспределительной сети. Однако землетрясения и другие катастрофы могут нарушить подачу газа одновременно с отключением электроэнергии. Двухтопливные генераторы обеспечивают дизельный резерв при отказе подачи газа.

Системы бесперебойного питания (UPS) на основе батарей обеспечивают мгновенное переключение без прерывания, подходящее для компьютеров и чувствительной электроники. Однако системы батарей имеют ограниченную емкость, обычно поддерживая нагрузки в течение 15–30 минут. Сочетание UPS с генераторами обеспечивает как мгновенное переключение, так и расширенное время работы.

## Архитектура распределения электроэнергии

Распределение резервной мощности использует отдельные распределительные панели или обозначенные цепи в нормальных панелях, четко обозначенные в соответствии с требованиями NEC. Проводка для аварийных и обязательных систем резервного электроснабжения должна сохранять физическое разделение от нормальной проводки, используя отдельные кабельные каналы, кабели или огнестойкие сборки на 2 часа.

Критическое коммутационное оборудование часто использует двусторонние трансформаторные подстанции с питанием от сети на обоих концах и генератором, подключенным через автоматический переключатель источников. Эта конфигурация обеспечивает избыточность против отказов сети и трансформатора. Ручные или автоматические разъединители сборной шины позволяют питать всю нагрузку от одного источника во время обслуживания или отключения.

Кольцевая или радиальная топологии распределения уравновешивают начальную стоимость против требований надежности. Кольцевая конфигурация позволяет изолировать поврежденные участки при сохранении питания неповрежденных участков. Радиальное распределение стоит дешевле, но создает единые точки отказа.

## Требования к испытаниям и техническому обслуживанию

NEC требует ежемесячного испытания генератора под нагрузкой для аварийных и обязательных систем резервного электроснабжения. Испытание проверяет работу автоматического переключателя источников, последовательность блокировки нагрузок и адекватную мощность генератора. Документируйте напряжение, частоту и ток нагрузки во время испытаний для установления базовых показателей производительности.

Годовое испытание нагрузочного модуля до номинальной мощности проверяет, что генератор может поддерживать полную расчетную нагрузку при сохранении напряжения и частоты в пределах установленных значений. Испытание нагрузочного модуля также предотвращает мокрое складирование дизельных двигателей путем работы под высокой нагрузкой, сжигания углеродных отложений и несгоревшего топлива.

Испытание качества топлива анализирует дизельное топливо на загрязнение водой, бактериальный рост и химическое разложение. Полировка топлива удаляет воду и примеси, продлевая срок хранения топлива. Биоцидные присадки предотвращают рост бактерий. Заменяйте состаренное топливо каждые 2–3 года, даже с обработкой.

## Координация с сетевыми системами

Требования взаимосвязи с сетью предотвращают обратное питание генератором в сетевые линии при отключениях, защищая работников линии. Переключатели источников обеспечивают электрическую блокировку, предотвращающую одновременное подключение к сети и генератору. Уведомление сети об энергопроизводстве на месте может потребоваться в зависимости от мощности и юрисдикции.

Параллелирование генераторов с сетевой мощностью требует защитного реле, предотвращающего обратный поток мощности, средств управления синхронизацией, согласующих частоту и угол фазы, и одобрения сети. Параллельная работа с сетью позволяет пиковое срезание и реагирование на спрос, но добавляет значительную сложность и стоимость.

Системы возобновляемой энергии с накоплением энергии в батареях все чаще выполняют функции резервного питания. Системы солнечных фотоэлектрических батарей с аккумуляторными батареями обеспечивают резервное питание в течение дневного времени при сокращении потребления от сети во время нормальной работы. Емкость батареи определяет продолжительность резервного питания, когда солнечное производство недоступно.
