---
title: "Требования к мощности"
aliases: ["Требования к мощности"]
description: "Расчеты электрической нагрузки, анализ падения напряжения, проектирование электродвигательных цепей, защита от перегрузки по току и рассмотрение коротких замыканий для оборудования HVAC"
weight: 1
---

## Обзор

Требования к электрической мощности для систем HVAC требуют точных методов расчета, правильного выбора проводников и надлежащего выбора защитных устройств для обеспечения безопасных, эффективных и соответствующих нормам установок. Оборудование HVAC представляет значительные электрические нагрузки в зданиях, требуя координации между механическими и электрическими дисциплинами от проектирования до пуска в эксплуатацию.

## Расчеты электрической нагрузки

Расчеты электрической нагрузки HVAC начинаются с данных паспортной таблички оборудования, включая напряжение, количество фаз, ток полной нагрузки (FLA) и пусковой ток при блокировке ротора (LRA). Для нагрузок двигателей используйте большее значение из паспортного FLA или значений таблицы NEC 430.250 для выбора размеров проводников и защиты. Включите все подключенные нагрузки: компрессоры, вентиляторы, насосы, электрическое отопление и органы управления.

Общая подключенная нагрузка системы является суммой отдельных нагрузок компонентов с учетом разнообразия. Не все нагрузки работают одновременно, что позволяет применять коэффициенты спроса согласно статье NEC 220. Однако типовое определение размера оборудования HVAC использует 125% от наибольшего FLA двигателя плюс 100% всех остальных нагрузок для расчетов питающей линии и сервиса.

Паспортная таблица кондиционирующего оборудования указывает минимальную емкость цепи (MCA) и номинальное значение максимального защитного устройства от перегрузки по току (MOCP). Эти значения учитывают характеристики пуска двигателя и требования схемы управления. Всегда указывайте емкость проводника, соответствующую или превышающую MCA, и защиту не превышающую MOCP.

## Расчеты падения напряжения

Пределы падения напряжения обеспечивают адекватное напряжение на клеммах оборудования для надлежащего пуска двигателя и эффективной работы. NEC рекомендует максимальное падение напряжения 3% для отдельных цепей и 5% в сумме от сервиса до нагрузки. Нагрузки двигателей HVAC, особенно при пуске, требуют тщательного анализа падения напряжения.

Рассчитайте падение напряжения, используя:
VD = (2 × K × I × L) / CM

Где:
- VD = падение напряжения в вольтах
- K = константа сопротивления (12,9 для меди, 21,2 для алюминия)
- I = ток в амперах
- L = односторонняя длина цепи в метрах
- CM = площадь поперечного сечения проводника в круговых милах

Трехфазные системы используют √3 вместо 2 в числителе. Для расчетов пускового тока используйте пусковой ток при блокировке ротора вместо FLA, чтобы убедиться, что пусковое напряжение остается выше 80% от номинального напряжения.

## Выбор размеров электродвигательных цепей

Отдельные цепи двигателей требуют трех элементов защиты и управления: отключающего средства, контроллера двигателя и защиты от перегрузки по току. Каждый элемент имеет специфические требования NEC в зависимости от мощности двигателя, напряжения и тока полной нагрузки.

Проводники отдельной цепи должны проводить 125% FLA двигателя согласно NEC 430.22. Для нескольких двигателей на одной цепи выбирайте размер проводников для 125% наибольшего FLA двигателя плюс 100% всех остальных FLA двигателей. Емкость проводника также должна соответствовать требованиям падения напряжения, часто требуя проводников большего размера, чем минимальные требования кодекса.

Защита от перегрузки двигателя, неотъемлемая часть пускателя двигателя, защищает от устойчивого избыточного тока, но не от коротких замыканий. Установите реле защиты от перегрузки на 115-125% паспортного FLA двигателя. На установки влияют температура окружающей среды и коэффициент обслуживания. Защита от перегрузки может быть обойдена при пуске, но должна активироваться в пределах установленных временных ограничений.

## Требования к отключающим средствам

Статья NEC 430 Часть IX требует наличия отключающего средства для цепей двигателей, обеспечивающего видимую точку разрыва для безопасности обслуживания. Отключающее средство должно находиться в зоне видимости двигателя и контроллера, или быть блокируемым, если расположено удаленно. Номинальные по мощности переключатели или автоматические выключатели служат отключающими средствами, выбранными по паспортной мощности двигателя.

Упакованное оборудование HVAC часто включает встроенное отключающее средство, соответствующее требованиям NEC. Кровельные установки и раздельные системы обычно имеют в составе блока плавкое или неплавкое отключающее средство. Убедитесь, что установленные на заводе отключающие средства соответствуют требованиям местного кодекса, так как некоторые юрисдикции требуют внешних отключающих средств независимо от встроенных устройств.

Защита от замыкания на землю (GFCI) применяется к оборудованию HVAC на крышах жилых единиц, в наружных местах и другие указанные области согласно NEC 210.8. GFCI-защита может вызвать ложные срабатывания с преобразователями частоты; используйте оборудование, предназначенное для совместимости, или обратитесь в AHJ для одобрения альтернативных решений.

## Определение размера защиты от перегрузки по току

Защита отдельной цепи двигателя использует автоматические выключатели с обратнозависимой характеристикой или плавкие предохранители с задержкой по времени, выбранные согласно таблице NEC 430.52. Максимальная защита варьируется от 175% до 300% FLA двигателя в зависимости от типа защиты и характеристик двигателя. Эти значения защищают от коротких замыканий и замыканий на землю, а не от перегрузки двигателя.

Для отдельных цепей двигателей начните с минимальных значений защиты (150% для стандартных автоматических выключателей, 175% для плавких предохранителей с задержкой по времени) и увеличивайте только при необходимости, чтобы позволить пуск двигателя без ложных срабатываний. Для двигателей герметичного холодильного компрессора используйте выбранный на паспортной табличке ток выбора отдельной цепи (BCSC), если указан, в противном случае используйте номинальный ток нагрузки (RLA).

Защита питающей линии для нескольких нагрузок двигателей определяет размер на основе наибольшей защиты от перегрузки по току двигателя плюс ток полной нагрузки оставшихся двигателей. Этот метод обеспечивает адекватную защиту при одновременной работе всех подключенных нагрузок.

## Номинальные значения тока короткого замыкания

Анализ тока короткого замыкания определяет доступный ток замыкания в расположении оборудования, обеспечивая, чтобы защитные устройства и оборудование выдерживали условия замыкания и безопасно прерывали их. Энергоснабжающая организация предоставляет доступный ток короткого замыкания на входе сервиса; расчеты определяют значения в нижних точках, учитывая импеданс проводника.

Все электрическое оборудование, включая отключающие средства HVAC, контроллеры и панели, должны иметь номинальные значения тока короткого замыкания (SCCR), превышающие доступный ток замыкания в их месте установки. Производители предоставляют значения SCCR, обычно от 5000 до 100000 ампер. Используйте последовательно номинированные или полностью номинированные системы для соответствия этому требованию.

Защитные устройства должны иметь номинальные значения перерывающей способности (AIR), достаточные для безопасного прерывания максимального доступного тока замыкания. Литые корпусные автоматические выключатели имеют AIR от 10000 до 200000 ампер в зависимости от типа и размера. Плавкие предохранители аналогичным образом имеют номинальные значения перерывающей способности, отмеченные на устройстве. Никогда не устанавливайте защиту с недостаточной перерывающей способностью.

## Требования к фазе и напряжению

Трехфазные двигатели в оборудовании HVAC требуют правильного направления вращения фазы для обеспечения правильного направления вращения. Изменение местами любых двух фаз изменяет направление вращения. Компрессоры, вращающиеся в противоположном направлении, создают минимальное давление и могут быть повреждены. Проверьте направление вращения фазы перед запуском оборудования с помощью измерителя последовательности фаз.

Дисбаланс напряжения между фазами не должен превышать 2%, измеренный на оборудовании. Больший дисбаланс вызывает неравномерное распределение тока, снижая эффективность и срок службы двигателя. Формула дисбаланса напряжения: максимальное отклонение от среднего напряжения, разделенное на среднее напряжение, умноженное на 100%.

Однофазное оборудование на трехфазных сервисах должно распределяться равномерно по фазам для поддержания баланса. Дисбаланс нагрузки создает ток нейтрали в системах с нейтралью звезды и вызывает дисбаланс напряжения. Контролируйте балансировку нагрузки по фазам во время проектирования и пуска в эксплуатацию для поддержания сбалансированных условий.

## Рассмотрения качества электроэнергии

Преобразователи частоты и другое электронное оборудование могут вводить гармоники в электрическую систему, искажая формы напряжения и тока. Полное гармоническое искажение (THD) выше 5% вызывает перегрев трансформатора, перегрузку нейтрального проводника и преждевременный отказ оборудования.

Стратегии снижения гармоник включают K-номинированные трансформаторы, размерные для нелинейных нагрузок, гармонические фильтры на входах преобразователей частоты и увеличенные нейтральные проводники. Стандарт IEEE 519 устанавливает пределы гармонического искажения для напряжения и тока в точке общего соединения.

Конденсаторы коррекции коэффициента мощности снижают реактивную мощность, повышая эффективность системы и снижая плату за спрос у электроснабжающей организации. Однако конденсаторы могут взаимодействовать с входными реакторами преобразователей частоты, создавая условия резонанса. Проанализируйте содержание гармоник перед применением коррекции коэффициента мощности к системам со значительными нелинейными нагрузками.
