---
title: "Противопожарная инженерия"
aliases: ["Противопожарная инженерия"]
description: "Противопожарная инженерия систем HVAC, включая проектирование систем дымоудаления, выбор противопожарных и дымовых клапанов, соответствие кодексам NFPA, системы герметизации, интеграция пожарной сигнализации и требования к безопасности жизни для механических систем зданий."
weight: 3
---

Противопожарная инженерия интегрирует проектирование систем HVAC с целями обеспечения безопасности жизни, контролирует движение дыма, поддерживает приемлемые условия во время эвакуации и предотвращает распространение огня через системы распределения воздуха зданий. Системы HVAC играют критическую роль в безопасности занимающих здание лиц во время пожара благодаря системам дымоудаления, компартаментализации и стратегиям герметизации.

## Проектирование систем управления дымом

Системы управления дымом контролируют движение дыма во время пожара для защиты путей эвакуации и назначенных укрытий. Подходы к проектированию зависят от геометрии здания, классификации назначения помещений и требований норм.

### Методы управления дымом

**Системы герметизации**
- Герметизация лестничной клетки: минимальный перепад давления 24–36 Па
- Герметизация шахты лифта: 12–24 Па на закрытых дверях
- Герметизация тамбура: серийная герметизация для повышенной защиты
- Зональное управление дымом: перепад давления с барьерами

**Системы дымоудаления**
- Выделенные вентиляторы дымоудаления с конструкцией, рассчитанной на высокие температуры
- Объемы выброса: 4–6 кратной смены воздуха в час для зон дыма
- Подача подпиточного воздуха: 50–100% от объема выбрасываемого воздуха
- Проектирование дымового резервуара: минимум 20% от высоты между полом и потолком

**Проектные перепады давления**

| Применение | Минимальное давление | Максимальное давление | Основание проектирования |
|-------------|-----------------|------------------|--------------|
| Лестничная клетка (закрытые двери) | 24 Па | 84 Па | NFPA 92A |
| Лестничная клетка (одна открытая дверь) | 12 Па | -- | Поддержание направления потока |
| Шахта лифта | 12 Па | 48 Па | Снижение эффекта дымовой трубы |
| Укрытие | 12 Па | 60 Па | Положительное давление |
| Граница зоны дыма | 12 Па | 36 Па | Изоляция зоны |

### Критерии приемлемости условий

Поддерживайте приемлемые условия в защищенных зонах:
- Видимость: более 10 м на путях эвакуации
- Температура: ниже 60°C на уровне головы
- Оксид углерода: менее 1 400 ppm при воздействии в течение 30 минут
- Концентрация кислорода: более 15% по объему
- Высота слоя дыма: минимум 1,8 м над уровнем пола

## Противопожарные и дымовые клапаны

Противопожарные клапаны и дымовые клапаны предотвращают распространение огня и дыма через системы распределения воздуха там, где воздуховоды проходят через огнестойкие конструкции.

### Требования к противопожарным клапанам

**Места установки**
- Проходы воздуховодов через огнестойкие стены (минимум 1 час)
- Проходы воздуховодов через огнестойкие конструкции пола/потолка
- Проходы стен коридоров в зданиях без спринклеров
- Проходы шахт (кроме специальных исключений по кодексу)

**Классификация противопожарных клапанов**

| Тип клапана | Температура закрытия | Огнестойкость | Типичное применение |
|-------------|---------------------|-------------|---------------------|
| Статический противопожарный клапан | 74°C | 1,5 или 3 часа | Противопожарные стены, разделение зон |
| Динамический противопожарный клапан | 74°C | 1,5 или 3 часа | Работающие системы воздухораспределения |
| Радиационный клапан потолка | 74°C | 1 или 2 часа | Проходы через мембрану |
| Комбинированный противопожарный/дымовой | 74°C | 1,5 или 3 часа | Приложения двойного назначения |

**Номиналы плавких звеньев**
- Стандартный номинал: 74°C для типичных приложений
- Промежуточный номинал: 100°C для зон с высокой окружающей температурой
- Высокий номинал: 141°C для коммерческих кухонь или котельных

### Требования к дымовым клапанам

**Эксплуатационные характеристики**
- Срабатывание закрытия: сигнал детектора дыма или система пожарной сигнализации
- Классификация утечки: Класс I (165 см³/(с·м²)), Класс II (656 см³/(с·м²)), Класс III (1 967 см³/(с·м²))
- Номинал температуры: минимум 121°C для дымовых клапанов
- Номинал повышенной температуры: 177°C для комбинированных клапанов

**Стандарты установки**

| Требование кодекса | Применение | Способ срабатывания | Класс утечки |
|------------------|-------------|------------------|---------------|
| NFPA 90A | Системы распределения воздуха | Детектор дыма | Класс I или II |
| NFPA 105 | Проходы дымовых барьеров | Сигнал пожарной сигнализации | Класс I |
| IBC раздел 717 | Проходы шахт | Детектор дыма в зоне | Класс II |
| IMC раздел 607 | Проходы коридоров | Детектор дыма воздуховода | Класс II |

## Требования кодексов NFPA

### NFPA 90A: Системы кондиционирования и вентиляции

**Защита системы воздуховодов**
- Детекторы дыма воздуховода требуются для систем, превышающих 28,3 м³/ч
- Места детекторов: ниже по потоку фильтров, выше по потоку ответвлений
- Последовательность отключения вентилятора: в течение 60 секунд после активации детектора
- Закрытие наружного воздуха: дымовые клапаны на воздухозаборниках

**Конструкция и материалы воздуховодов**
- Системы воздуховодов с огнестойкостью через огнестойкие шахты
- Негорючие или ограниченно горючие материалы
- Индекс распространения пламени изоляции воздуховода: максимум 25
- Индекс развития дыма: максимум 50

### NFPA 92: Системы управления дымом

**Требования к документации по проектированию**
- Рациональный анализ на основе физических принципов
- Моделирование вычислительной гидродинамики (CFD) для сложных геометрий
- Процедуры полномасштабного приемочного тестирования
- Руководства по эксплуатации и техническому обслуживанию

**Тестирование производительности системы**

| Параметр теста | Критерий приемки | Метод теста |
|----------------|---------------------|-------------|
| Перепад давления | ±20% от проектного значения | Датчик перепада давления |
| Объем воздушного потока | ±10% от проектного значения | Траверс трубки Пито |
| Сила открытия двери | ≤592 Н | Датчик силы на защелке |
| Отклик детектора дыма | Сигнал в течение 30 секунд | Тест консервированного дыма |
| Время закрытия клапана | ≤60 секунд | Визуальное наблюдение |
| Время запуска вентилятора | ≤30 секунд | Проверка системы управления |

### NFPA 101: Кодекс безопасности жизни

**Компартаментализация дыма**
- Максимальная площадь дымового отделения: 2 090 м²
- Максимальное расстояние путешествия к дымовому барьеру: 61 м
- Номинал дымового барьера: минимум 1 час
- Изоляция системы HVAC через дымовые барьеры

## Интеграция с системами пожарной сигнализации

### Последовательности управления

**Реакция на активацию пожарной сигнализации**
1. Выключение обработчиков воздуха, обслуживающих зону пожара
2. Закрытие дымовых клапанов в проходах дымовых барьеров
3. Активация вентиляторов герметизации системы управления дымом
4. Переопределение управления экономайзером на 100% наружного воздуха (если применимо)
5. Отключение установок минимального потока переменных блоков подачи воздуха
6. Отпускание электромагнитных блокирующих устройств на противопожарных дверях

**Требования к интерфейсу**
- Жесткие провода между панелью пожарной сигнализации и управлением HVAC
- Выделенные цепи пожарной сигнализации (без мультиплексирования)
- Контроль с поддерживаемой цепью с указанием на неисправность
- Возможность ручного переопределения в центре командования пожарной охраны
- Индикация состояния системы управления дымом

### Интеграция детектора дыма воздуховода

**Размещение детектора**
- Системы возвратного воздуха: перед поступлением воздуха в плену возвратного воздуха
- Системы подачи воздуха: ниже по потоку вентилятора, выше по потоку первого ответвления
- Скорость отбора пробы детектора: 1–7,6 м/с
- Максимальное расстояние между детекторами: согласно рейтингу производителя

**Действия управления**

| Место размещения детектора | Основное действие | Вторичное действие | Возможность переопределения |
|-------------------|----------------|------------------|---------------------|
| Воздуховод возврата | Выключить вентилятор | Закрыть клапан наружного воздуха | Только пожарная охрана |
| Воздуховод подачи | Выключить вентилятор | Активировать сигнализацию | Только пожарная охрана |
| Зона управления дымом | Активировать герметизацию | Закрыть клапаны зоны | Автоматически системой |
| Вестибюль лифта | Отозвать лифты | Герметизировать шахту | Вручную на панели пожара |

## Проектирование систем герметизации

### Герметизация лестничной клетки

**Расчеты подачи воздуха**
- Компонент утечки двери: Q_door = 17 A√(ΔP) (где A в м², ΔP в Па)
- Утечка конструкции: Q_wall = 0,034 м³/(с·м²) при проектном давлении
- Минимальный воздушный поток: сумма всех путей утечки с коэффициентом безопасности
- Размер клапана сброса: обеспечение сценария одного открытия двери

**Критерии выбора вентилятора**
- Несколько скоростей вентилятора или управление частотным преобразователем для компенсации открытия двери
- Подъем давления: 36–48 Па при проектном потоке
- Номинал температуры: минимум 121°C в течение 1 часа
- Конфигурация резервного вентилятора для критических объектов

### Зональное управление дымом

**Стратегия зонирования давления**
- Зона пожара: отрицательное давление (выброс)
- Смежные зоны: нейтральное или слегка положительное давление
- Удаленные зоны: нормальная эксплуатация HVAC
- Вертикальные шахты: положительное давление относительно этажа пожара

**Требования к подпиточному воздуху**

| Скорость выброса (м³/ч) | Источник подпиточного воздуха | Метод распределения | Температурный контроль |
|--------------------|-------------------|---------------------|---------------------|
| 283–849 | Выделенный вентилятор | Низкоуровневый выброс | Подогрев до 18°C мин |
| 849–2 121 | Несколько вентиляторов | Распределение по периметру | Подогрев или теплообработка |
| >2 121 | Централизованный блок подпиточного воздуха | Распределение над головой | Полная мощность отопления |

## Конструкция с огнестойкостью

### Требования к огнестойкости

**Воздуховоды в огнестойких конструкциях**
- Шахта 2 часа: воздуховод 2 часа или клапаны на входе/выходе
- Шахта 1 час: воздуховод 1 час или клапаны на входе/выходе
- Проход противопожарного барьера: клапан с номиналом равным барьеру
- Жировой воздуховод в шахте: может потребоваться дополнительная защита

**Защита прохода шахты**

| Номинал шахты | Метод защиты воздуховода | Требование клапана | Доступ для проверки |
|--------------|------------------------|---------------------|-------------------|
| 2 часа | Система воздуховода 2 часа | Не требуется если воздуховод рассчитан | На каждом этаже |
| 2 часа | Незащищенный воздуховод | Клапан 1,5 часа с обоих концов | На проходе |
| 1 час | Система воздуховода 1 час | Не требуется если воздуховод рассчитан | На каждом этаже |
| 1 час | Незащищенный воздуховод | Клапан 1,5 часа с обоих концов | На проходе |

### Системы вытяжки из кухни

**Защита жирового воздуховода от пожара**
- Материал воздуховода: углеродистая сталь калибра 16 (1,5 мм) минимум
- Зазор до горючих материалов: минимум 450 мм
- Система пожаротушения: срабатывание закрывает клапан подачи воздуха
- Блокировка выхлопного вентилятора: продолжение работы во время пожаротушения

## Тестирование и пусконаладка

### Тестирование противопожарных клапанов

**Проверка установки**
- Выравнивание гильзы со структурным проемом
- Зазор для полного хода лопасти без помех
- Ориентация и номинал температуры плавкого звена
- Расположение дверцы доступа для проверки и тестирования

**Проверка работы**
- Тест падения: ручное отпускание механизма плавкого звена
- Проверка закрытия: полное прилегание лопастей
- Влияние воздушного потока: минимальный перепад давления при открытии
- Процедура сброса: надлежащее возвращение лопастей и замена звена

### Пусконаладка системы управления дымом

**Предварительные функциональные проверки**
1. Проверка установки всех клапанов согласно чертежам проектирования
2. Подтверждение калибровки датчика давления и его расположения
3. Тестирование всех детекторов дыма воздуховода консервированным дымом
4. Проверка программирования последовательности управления согласно спецификациям
5. Проверка пути распределения воздуха на предмет препятствий

**Проверки функциональной производительности**
1. Измерение перепадов давления при расчетных условиях
2. Проверка сил открытия двери на всех точках выхода
3. Подтверждение времени отклика активации детектора дыма
4. Документирование производительности вентилятора (поток, давление, мощность)
5. Тестирование функций ручного переопределения в центре командования пожарной охраны
6. Проведение тестирования производительности системы в условиях имитируемого пожара

**Проверка критериев приемки**

| Компонент системы | Метрика производительности | Допуск | Порог корректирующего действия |
|------------------|-------------------|-----------|----------------------------|
| Перепад давления | Проектное ΔP | ±20% | Отрегулировать скорость вентилятора или клапан сброса |
| Объем воздушного потока | Проектный м³/ч | ±10% | Перебалансировка системы распределения |
| Сила открытия двери | Максимум 133 Н | +0 Н | Снижение давления или добавление клапана сброса |
| Отклик детектора | Сигнал в течение 30 секунд | ±5 секунд | Переместить или отрегулировать чувствительность |
| Задержка запуска вентилятора | 30 секунд | ±10 секунд | Перепрограммировать последовательность управления |

## Требования к документации

### Документация по проектированию

**Документы для представления**
- Описание системы управления дымом и основание проектирования
- Расчеты перепада давления с предположениями об утечке
- Расчеты размеров дымоудаления и подпиточного воздуха
- График противопожарных клапанов с номиналами и местами размещения
- Схемы размещения детекторов дыма воздуховода и подключения
- Последовательность операций управления для всех режимов пожара

### Эксплуатация и техническое обслуживание

**Необходимая информация**
- Описание системы и теория эксплуатации
- Расписание проверки и тестирования (минимум ежегодно для клапанов)
- Процедуры устранения неисправностей и типичные режимы отказа
- Список запасных частей с контактной информацией производителя
- Чертежи как построено, показывающие окончательные условия установки
- Результаты пусконаладки и документация по приемке

Противопожарная инженерия требует комплексной интеграции между системами HVAC, системами противопожарной защиты и строительными кодексами для обеспечения достижения целей безопасности жизни во время пожара.
