---
title: "Системы противопожарных клапанов"
aliases: ["Системы противопожарных клапанов"]
weight: 2
---

```yaml
---
title: "Системы противопожарных клапанов"
weight: 2
description: "Техническое описание противопожарных и дымовых клапанов, их компонентов, приводов, требований нормативов NFPA и международных стандартов для систем ОВКВ."
---
```

## Обзор

Системы противопожарных клапанов (fire damper systems) — это критические компоненты инженерных сетей отопления, вентиляции и кондиционирования (ОВКВ), предназначенные для предотвращения распространения пламени, горячих газов и дыма через воздуховоды при возникновении пожара. Противопожарные клапаны устанавливаются в местах пересечения воздуховодов с противопожарными преградами (стены, перекрытия) в соответствии с нормативными требованиями строительных и пожарных норм. Система работает на принципе автоматического перекрытия проходного сечения при достижении критической температуры (обычно 70 °C) либо по сигналу от системы противопожарной защиты. Дымовые клапаны (smoke dampers) дополняют противопожарные клапаны, задерживая дым в пределах определённых зон здания и направляя его в дымоудаляющие системы, обеспечивая управление дымом и эвакуацию людей.

## Физические принципы и теоретические основы

Противопожарные клапаны основаны на термическом срабатывании при нагреве выше порога срабатывания. Основной механизм — плавление или деформация термочувствительного элемента, вызывающие механическое закрытие заслонки. При нагревании воздушного потока в воздуховоде температура воздуха $T$ повышается согласно балансу конвективного теплопередачи:

$$Q = h \cdot A \cdot (T_{\text{пламени}} - T_{\text{воздуха}})$$

где $h$ — коэффициент теплоотдачи (20–100 Вт/м²·К для естественной конвекции в воздуховоде), $A$ — площадь теплопередачи, $T_{\text{пламени}}$ — температура продуктов горения (900–1200 °C), $T_{\text{воздуха}}$ — текущая температура в воздуховоде.

Инерционность срабатывания определяется тепловой инерцией чувствительного элемента и связана с константой времени $\tau$. В соответствии с NFPA 90A, время срабатывания противопожарного клапана при стандартном испытании (см. ASTM E119) должно быть не более 5 минут при температуре 343 °C (650 °F) в испытательной печи.

## Компоненты и конструкция

### Противопожарные клапаны с плавким элементом

Противопожарные клапаны с термочувствительным плавким звеном (fusible link) — наиболее распространённый тип. Звено выполняется из низкоплавкого сплава (обычно температура плавления 57 °C, 68 °C или 79 °C; стандартные значения по EN 12100 и NFPA 90A). При достижении критической температуры звено плавится, пружина сжимает заслонку в проёме воздуховода, полностью блокируя воздушный поток. Недостаток — одноразовость срабатывания и необходимость замены элемента после каждого срабатывания.

### Электрические приводы и дистанционное управление

Электрические приводы позволяют дистанционно закрывать клапан по сигналу от системы автоматического пожаротушения, пожарной сигнализации или ручного пульта управления. Привод питается от 24 В постоянного или переменного тока (стандарт IEC 60950). Время закрытия при электрическом приводе составляет 10–30 секунд. Система должна содержать батарею резервного питания (не менее 24 часов работы при отключении основного питания) согласно требованиям NFPA 72 (Национальный кодекс пожарной сигнализации).

### Комбинированные противопожарные и дымовые клапаны (combination fire/smoke dampers)

Комбинированные клапаны объединяют функции противопожарной защиты (механическое закрытие при 70 °C) и дымоудаления. Такие клапаны имеют двойную заслонку: первая — для противопожарного срабатывания по температуре, вторая — для дымоуправления по сигналу. Монтируются в одном корпусе, экономя пространство в строительных конструкциях.

### Защита от излучения в потолочных приложениях

В потолочных системах раздачи воздуха (потолочные кассеты, распределители) противопожарные клапаны подвергаются прямому тепловому излучению от пламени, что может вызвать преждевременное срабатывание. Для защиты используются экраны из теплоотражающих материалов (алюминиевая фольга, керамические покрытия) или установка клапана в дополнительный защитный кожух. Требование к такой защите содержится в NFPA 90A и местных строительных кодексах.

### Требования к маркировке

Каждый противопожарный клапан должен иметь неснимаемую маркировку (гравировка, штамп), указывающую:
- УМ (УL/UMC) или сертификационный знак соответствия;
- температура срабатывания (°C);
- дата изготовления и серийный номер;
- максимальное давление (Па или кПа);
- производитель и модель.

## Методика проектирования и расчёты

При проектировании системы противопожарных клапанов необходимо:

1. **Определить места установки** по плану противопожарных перегородок здания (согласно СП 4.13130.2013 и местным кодексам, обычно на пересечении каждой противопожарной стены).

2. **Выбрать тип привода:**
   - Плавкое звено (пассивное) — для зон без возможности постоянного мониторинга;
   - Электрический привод — для объектов с системой пожарной сигнализации.

3. **Рассчитать гидравлическое сопротивление** клапана в открытом состоянии по формуле:

$$\Delta P_{\text{кл}} = \xi \cdot \frac{\rho v^2}{2}$$

где $\xi$ — коэффициент местного сопротивления клапана (типично 0,5–2,0 для противопожарных клапанов), $\rho$ — плотность воздуха (1,2 кг/м³ при 20 °C), $v$ — скорость воздуха в воздуховоде (м/с).

4. **Проверить герметичность в закрытом состоянии**: утечка не должна превышать 0,5 м³/ч·м² при перепаде давления 25 Па согласно EN 1751.

5. **Спланировать техническое обслуживание** и испытания (см. раздел «Требования к осмотру»).

## Применение в системах ОВКВ

Противопожарные клапаны устанавливаются в следующих типовых местах:

- **Пересечение воздуховодов с противопожарными стенами** — обязательно;
- **Кровельные проходы** — при выводе вентиляции через кровлю через противопожарное перекрытие;
- **Шахты вентиляции** — между этажами в многоэтажных зданиях;
- **Системы кондиционирования с центральной приточной камерой** — в линиях раздачи холодного/горячего воздуха;
- **Дымоудаляющие системы** — в сочетании с дымовыми клапанами для контролируемого управления дымом.

Типовые конструктивные диаметры воздуховодов с противопожарными клапанами: 100, 125, 160, 200, 250, 315, 400, 500 мм (прямоугольные воздуховоды соответственно).

## Стандарты и нормативные требования

### Российские стандарты и нормативы:
- **СП 4.13130.2013** — Системы противопожарной защиты. Ограничение распространения пожара на объектах защиты;
- **ГОСТ Р 53296-2013** — Противопожарные клапаны;
- **СНиП 41-01-2003** — Отопление, вентиляция и кондиционирование (требования к размещению клапанов).

### Международные стандарты:
- **NFPA 90A** (США) — Стандарт установки систем кондиционирования и вентиляции;
- **NFPA 90B** — Системы вентиляции и дымоудаления;
- **NFPA 72** — Национальный кодекс пожарной сигнализации и сигнализации о пожаре;
- **EN 1751:2018** — Дымовые клапаны — требования безопасности и функциональные характеристики;
- **EN 12100** — Безопасность оборудования. Общие принципы конструирования;
- **ISO 6954** — Воздуховоды — определение утечки воздуха.

### Требования IMC (International Mechanical Code) и NFPA:
- **IMC Section 606** требует противопожарных клапанов во всех воздуховодах, пересекающих противопожарные преграды;
- **NFPA 90A Раздел 7.4** — требования к испытаниям, маркировке и техническому обслуживанию;
- Минимальный класс огнестойкости клапана (UL classification) — 1 час или согласно классу противопожарной преграды.

## Требования к осмотру и техническому обслуживанию

Согласно NFPA 90A и СП 4.13130.2013, противопожарные клапаны требуют регулярной проверки:

| Тип проверки | Периодичность | Содержание |
|---|---|---|
| Визуальный осмотр | Ежегодно или при вводе в эксплуатацию | Проверка маркировки, отсутствие видимых повреждений, грязи |
| Функциональное испытание | Каждые 6 лет | Проверка открытия/закрытия и герметичности (для электроприводов — проверка питания и срабатывания) |
| Испытание под давлением | При демонтаже или ремонте | Давление испытания: максимальное рабочее давление × 1,5 |
| Замена плавкого звена | Один раз в 10 лет или после срабатывания | Только оригинальные запасные части, подтверждённые сертификатом |

Результаты всех проверок должны документироваться в журнале обслуживания.

## Практические рекомендации

1. **Выбор температуры срабатывания**: использовать 70 °C для большинства коммерческих приложений (соответствует NFPA 90A), 57 °C для кухонь с повышенным риском возгорания.

2. **Минимальный размер воздуховода** — 100 мм, максимальный допускаемый без специального расчёта — 600 мм для стандартных клапанов.

3. **Максимальная скорость воздуха в воздуховоде**: 10–12 м/с для систем с плавким звеном (высокие скорости могут замедлить срабатывание).

4. **Частые ошибки проектирования**:
   - Игнорирование противопожарных клапанов в вспомогательных системах (туалетная вентиляция, вытяжные системы);
   - Неправильное место установки (клапан должен быть максимально близко к противопожарной преграде, не более 75 см по NFPA);
   - Отсутствие резервного питания для электроприводов;
   - Недостаточное обслуживание и проверки.

5. **Стоимость и типовые характеристики**: противопожарные клапаны 200 мм с плавким звеном стоят 5–15 тыс. рублей; с электроприводом — 25–50 тыс. рублей. Гидравлическое сопротивление открытого клапана на скорости 5 м/с — 15–40 Па.
