---
title: "Огнестойкие сборные конструкции"
aliases: ["Огнестойкие сборные конструкции"]
weight: 3
description: "Принципы проектирования, компоненты и методы испытаний огнестойких сборных конструкций: перекрытия, стены, системы герметизации проходов в соответствии с требованиями ASHRAE, ISO и российских норм."
---
## Обзор

Огнестойкие сборные конструкции — это многослойные конструктивные системы, спроектированные для сдерживания распространения огня и дыма в зданиях и промышленных сооружениях в течение определённого времени. Эти конструкции состоят из несущих элементов (бетон, сталь, дерево с защитой), слоёв теплоизоляции, облицовочных материалов и герметизирующих систем, которые работают синергически для обеспечения пассивной противопожарной защиты. В системах HVAC огнестойкие сборки критичны для предотвращения попадания дыма и огня через воздухопроводы и мембранные проходы между пожарными секциями здания.

Применение огнестойких конструкций регулируется международными стандартами ISO 834-1 (испытание на пожарную стойкость), ASTM E119 (североамериканский стандарт), ASHRAE 110 (испытание систем дымоудаления), а также российскими нормами ГОСТ 30247-97 и СП 2.13130.2020 (Системы противопожарной защиты. Огнестойкость конструкций). Требуемые классы огнестойкости (REI 15, 30, 60, 90, 120, 180 минут) определяют устойчивость конструкции к воздействию стандартной пожарной кривой температур.

## Физические принципы и механизмы огнестойкости

Огнестойкость основана на трёх механизмах защиты:

**1. Теплоизоляция (T-критерий).** Ограничение теплопередачи сквозь конструкцию путём применения слоёв материалов с низкой теплопроводностью $\lambda < 0{,}2$ Вт/(м·К). Согласно ISO 834, на холодной стороне конструкции температура не должна повышаться более чем на 140 °C в среднем или 180 °C в точке, при испытании в печи, разогреваемой по пожарной кривой:

$$T(t) = T_0 + 345 \lg(8t + 1)$$

где $T(t)$ — температура в печи, °C; $t$ — время испытания, мин; $T_0 = 20$ °C.

**2. Несущая способность (R-критерий).** Конструкция должна сохранять механическую прочность при критической температуре материала. Для стали это 550 °C (допустимая деформация ≤ L/20), для бетона — 400–500 °C в зависимости от класса. Использование изолирующих слоёв замедляет нагрев несущей основы.

**3. Герметичность (E-критерий) и дымонепроницаемость.** Конструкция не должна пропускать горячие газы и дым через трещины, щели и зазоры. Для воздухопроводов это означает герметичность мембранных проходов с утечкой дыма не более 1% при давлении 250 Па по ASTM E814.

## Компоненты огнестойких сборных конструкций

### Огнестойкие перекрытия (Floor Assemblies)

Типичная сборка включает:
- **Несущий слой**: железобетонная плита толщиной 150–250 мм (класс прочности C20–C50 по EN 206) или профилированный стальной настил с бетонной заливкой (профнастил 60 мм + бетон 80 мм).
- **Слой теплоизоляции**: минеральная вата плотностью 40–80 кг/м³, толщина 50–100 мм, или вспученный перлит.
- **Облицовка со стороны подпола**: листы гипсокартона ГКЛО (огнестойкие) толщиной 2 × 12,5 мм или фиброцементные плиты 10 мм.

При испытании по ISO 834 перекрытие классом REI 60 должно выдерживать пожарное воздействие и механическую нагрузку (обычно 2–5 кН/м² для жилых зданий) в течение 60 мин без потери несущей способности.

### Огнестойкие стеновые сборки (Wall Assemblies)

**Каркасные стены:**
- Стальной или деревянный каркас (шаг стоек 400–600 мм).
- Наполнитель: минеральная вата 50–100 мм, $\lambda = 0{,}04$ Вт/(м·К).
- Внешняя и внутренняя обшивка: гипсокартон ГКЛО (типоразмер 12,5 × 1200 × 2500 мм), фиброцемент или глина с соломой (традиционно).
- Класс огнестойкости EI 30–120 в зависимости от числа слоёв облицовки.

**Железобетонные и кирпичные стены:**
- Монолитный бетон толщиной 150–200 мм (автоматически REI 60–90).
- Кирпичная кладка толщиной ≥ 250 мм (класс прочности M100–M200 по ГОСТ 530).
- При необходимости повышения класса — дополнительная облицовка из гипсокартона или штукатурки на цементной основе толщиной 40–60 мм.

### Герметизация проходов через огнестойкие конструкции

**Системы герметизации воздухопроводов (Fire-Rated Duct Sleeves):**
- **Стальные гильзы**: труба со стенкой 1{,}5–2 мм, вставляется сквозь перекрытие/стену.
- **Уплотнение по периметру**: огнестойкая мастика (силикатная, полиуретановая) толщиной 25–50 мм вокруг воздухопровода, обеспечивающая герметичность T < 140 °C на холодной стороне.
- **Внешний размер гильзы**: на 50–100 мм больше диаметра воздухопровода; минимальное расстояние между воздухопроводом и стенкой гильзы — 25 мм.

Типовые классы огнестойкости систем герметизации воздухопроводов: F 30, F 60, F 90 (минуты, по ASTM E814 / ISO 12101-2).

**Мембранные проходы (Membrane Penetration Seals):**
- Конструкция: горячепрессованная минеральная вата в оболочке из стекловолокна или стальной сетки, пропитанной гидрофобным связующим (кремнийорганическое соединение).
- Размеры: стандартные панели 600 × 600 мм, 600 × 1200 мм, толщина 25–40 мм.
- Коэффициент огнестойкости достигает F 120–180 при установке в один слой.
- Установка: мембрана прибивается по периметру к раме проёма, заполняя промежутки между воздухопроводом и границей конструкции.

**Дымогазонепроницаемые ленты и шпатлёвки:**
- Силикатные мастики (на основе жидкого стекла) теплостойкостью до 1200 °C.
- Полиуретановые герметики (стойкость до 150 °C в течение 2 часов пожара).
- Нанесение: заполнение всех щелей в стыках облицовки толщиной 10–25 мм.

## Методы расчёта и проектирования

Расчёт огнестойкости строится на методах температурного анализа:

**Одномерный анализ теплопроводности (для плоских конструкций):**

$$\frac{\partial T}{\partial t} = a \frac{\partial^2 T}{\partial x^2}$$

где $a = \lambda / (\rho c)$ — коэффициент температуропроводности, м²/с; $\lambda$ — теплопроводность слоя, Вт/(м·К); $\rho$ — плотность, кг/м³; $c$ — удельная теплоёмкость, кДж/(кг·К); $x$ — координата по толщине конструкции.

Граничное условие на горячей стороне определяется пожарной кривой ISO 834 с конвективным коэффициентом теплоотдачи $h = 25$ Вт/(м²·К).

**Пример расчёта REI 60 для двухслойной стены:**
- Слой 1 (внешний): гипсокартон ГКЛО, $\lambda_1 = 0{,}2$ Вт/(м·К), $d_1 = 12{,}5$ мм
- Слой 2: минеральная вата, $\lambda_2 = 0{,}04$ Вт/(м·К), $d_2 = 50$ мм
- Слой 3: несущее основание (бетон), $\lambda_3 = 1{,}4$ Вт/(м·К)

Сумма термических сопротивлений:

$$R_{\text{total}} = \frac{d_1}{\lambda_1} + \frac{d_2}{\lambda_2} = \frac{0{,}0125}{0{,}2} + \frac{0{,}05}{0{,}04} = 0{,}063 + 1{,}25 = 1{,}313 \text{ м}^2\text{·K/W}$$

При тепловом потоке через стену на 60-й минуте пожара (примерно $T_{\text{печи}} \approx 945$ °C) с конвекцией и излучением получаем перепад ≈ 80–120 °C на всех слоях облицовки и в изоляции, что обеспечивает соответствие критерию T (на холодной стороне температура остаётся < 160 °C).

## Применение в системах HVAC и противопожарной защиты зданий

### Сценарии применения

1. **Разделение пожарных секций.** При пересечении воздухопроводом противопожарной стены или перекрытия устанавливается огнестойкий рукав (гильза) с уплотнением из мастики, которая при нагревании вспучивается и перекрывает поток горячих газов.

2. **Системы дымоудаления.** Воздухопроводы, проходящие через разные этажи, оборудуются противопожарными клапанами (EI 120) и герметичными проходами в соответствии с ASHRAE 110 и EN 12101-3.

3. **Многоэтажные офисные и жилые здания.** Применяются мембранные панели для герметизации переходов инженерных систем (трубопроводы ХВС, водоснабжения, кабельные каналы) сквозь противопожарные преграды.

### Типовые конструктивные решения по климатическим зонам

| Климатическая зона (ГОСТ 30494) | Требуемый класс REI | Толщина изоляции слоя, мм | Материалы облицовки |
|---|---|---|---|
| IA (средняя полоса РФ) | 60 | 50–75 | 2 × ГКЛО 12,5 мм |
| IB (регионы с холодами) | 90 | 75–100 | 3 × ГКЛО или фиброцемент |
| II (южные регионы) | 30–60 | 50 | 1 × ГКЛО + минвата |
| III (экстремальный холод) | 120 | 100–150 | Комбинированные системы |

## Стандарты и нормативная база

- **ISO 834-1:2015** — Испытание на огнестойкость несущих конструкций. Часть 1. Общие требования.
- **ASTM E119-21** — Испытание огнестойкости конструктивных элементов (США/Канада).
- **EN 13501-1:2018** — Классификация строительных материалов по пожарным характеристикам.
- **ASHRAE 110-16** — Испытание систем дымоудаления от очага возгорания.
- **ГОСТ 30247-97** — Конструкции строительные. Методы испытания на огнестойкость. Несущие и ненесущие конструкции.
- **СП 2.13130.2020** — Системы противопожарной защиты. Огнестойкость конструкций.
- **ГОСТ 30244-94** — Материалы строительные. Методы испытания на воспламеняемость.
- **ASTM E814-20** — Испытание герметичности проходов сквозь противопожарные преграды.

## Практические рекомендации и типовые диапазоны

**Проектирование огнестойких сборок:**

1. **Толщина слоёв теплоизоляции**: минеральная вата для класса REI 60 — не менее 50 мм; для REI 120 — 100–150 мм. Плотность 40–80 кг/м³ для горизонтальных конструкций, 80–120 кг/м³ для вертикальных (противосползанию).

2. **Воздушные зазоры**: между облицовкой и изоляцией оставляют зазоры 10–20 мм для воздухообмена и вентиляции влаги. Герметизация проводится только на границах проёмов.

3. **Герметизирующие мастики**: наносятся слоем 25–50 мм по периметру воздухопровода. Необходимо использовать составы, сертифицированные по ASTM E814 или ISO 12101-2, с минимальным классом F 30 (для жилых зданий).

4. **Контроль качества**: проверка сплошности облицовки визуально и инструментально (тепловизионная съёмка после испытания в печи). Максимально допустимый размер незаполненного промежутка — 5 мм.

5. **Типовые ошибки**: использование обычного гипсокартона вместо ГКЛО; недостаточная толщина изоляции; отсутствие уплотнения по периметру воздухопровода; применение неогнестойких мастик (эпоксидные, полиэфирные при температурах выше 100 °C теряют герметичность).

6. **Стоимость и экономика**: класс REI 60 обходится на 15–25% дороже, чем REI 30; мембранные проходы F 120 стоят 500–1500 руб./м² в зависимости от размера и производителя.

Огнестойкие сборные конструкции остаются базовым инструментом пассивной противопожарной защиты, эффективно работая в синергии с активными системами (спринклеры, дымоудаление) для обеспечения безопасности жизни в зданиях.
