---
title: "Системы дымоудаления"
aliases: ["Системы дымоудаления"]
weight: 1
---

```yaml
---
title: "Системы дымоудаления"
weight: 1
description: "Проектирование и расчёт активных и пассивных систем управления дымом в зданиях в соответствии с требованиями пожарной безопасности ГОСТ, СНиП и ASHRAE."
---
```

## Обзор

Системы дымоудаления (smoke control systems) — это комплекс технических устройств и мероприятий, предназначенных для ограничения распространения дыма и токсичных газов при пожаре с целью обеспечения безопасной эвакуации людей и защиты конструкций здания. В соответствии с ГОСТ Р 53296–2015 и СП 3.13130.2009, системы дымоудаления являются обязательным элементом противопожарной защиты высотных зданий, атриумов, подземных парковок и производственных помещений с большой площадью.

Эффективность систем дымоудаления напрямую влияет на безопасность людей: дым распространяется со скоростью 3–5 м/с и может заполнить лестничную клетку высотой 10 м за 2–3 минуты без активного вмешательства. Правильно спроектированная система позволяет создать барьер для распространения дыма, поддерживать дифференциал давления 12–25 Па между защищённой зоной и зоной пожара, а также управлять температурой дымовых газов (обычно 80–200 °C на выходе из помещения пожара).

Системы дымоудаления классифицируются на две категории: **активные** (механическое удаление и подпор воздуха) и **пассивные** (естественное дымоудаление через тяговые шахты).

---

## Физические принципы

Управление дымом основано на трёх ключевых эффектах:

**1. Тепловая плавучесть (buoyancy)**

Дымовые газы при температуре $T_{\text{дыма}}$ имеют меньшую плотность, чем окружающий воздух. Создаваемая подъёмная сила:

$$\Delta P_{\text{плав}} = \rho_0 g h \left( 1 - \frac{T_0}{T_{\text{дыма}}} \right)$$

где:
- $\rho_0$ — плотность окружающего воздуха, кг/м³
- $g$ — ускорение свободного падения, м/с²
- $h$ — высота столба дыма, м
- $T_0, T_{\text{дыма}}$ — абсолютные температуры, К

При $h = 10$ м, $T_{\text{дыма}} = 150$ °C получаем $\Delta P_{\text{плав}} \approx 5$ Па.

**2. Перепад давления (pressure differential)**

Для локализации дыма в помещении пожара необходимо поддерживать положительное давление в защищённых зонах (лестничные клетки, коридоры эвакуации) относительно очага пожара. Минимальный дифференциал давления:

$$\Delta P_{\text{мин}} = 12 \text{ Па} \quad \text{(ASHRAE 34, ГОСТ Р 53296)}$$

Для коридоров допускается 10 Па, для лестничных клеток — 20–25 Па при наличии открытого двери в зону пожара.

**3. Эффект потока (flow effect)**

Механический поток воздуха со скоростью $v$ создаёт динамическое давление $P_{\text{дин}} = \frac{1}{2} \rho v^2$. При $v = 2$ м/с получаем $P_{\text{дин}} \approx 2.4$ Па.

---

## Компоненты и конструкция

### Системы подпора воздуха

Подпор воздуха (pressurization) — нагнетание дополнительного чистого воздуха в защищённую зону для создания избыточного давления и вытеснения дыма. Компоненты:

- **Дымо- и теплозащитные клапаны (ДТКВ)** — автоматические клапаны, закрывающиеся при температуре 70–80 °C. Срабатывают при подаче сигнала от системы пожарной сигнализации.
- **Вентиляторы подпора** — обычно центробежные, производительностью 500–5000 м³/ч, давление 100–200 Па.
- **Воздухоприёмные шахты** — заборные окна располагаются в чистой зоне (противоположной от зоны пожара), на высоте >2 м от уровня земли.

Типовой расход подпора для лестничной клетки площадью 20 м² высотой 30 м при дифференциале 20 Па:

$$Q = K \cdot A \cdot \sqrt{2 \Delta P / \rho}$$

где $K$ — коэффициент утечки дверных проёмов (0,6–0,8), $A$ — площадь щелей дверей. На практике требуется 300–600 м³/ч.

### Механическое удаление дыма

Активное удаление дыма из очага пожара посредством вентиляторов:

- **Дымовые вентиляторы** — специальные вентиляторы класса F400 (ГОСТ 15808, DIN 21438), рассчитаны на температуру дыма до 400 °C.
- **Дымоудаляющие каналы** — стальные или асбоцементные воздуховоды диаметром 0,3–1,0 м, с теплоизоляцией (ГОСТ 12.2.043).
- **Автоматические жалюзийные регистры (RSD)** — срабатывают при активации системы пожарной сигнализации.

Производительность вентилятора определяется по формуле:

$$Q_{\text{удал}} = K_{\text{пом}} \cdot A_{\text{пола}} \cdot h_{\text{пом}}$$

где $K_{\text{пом}}$ — удельный расход дыма на единицу объёма помещения (0,5–1,5 воздухообмена в час согласно ASHRAE 62.1).

Для помещения площадью 1000 м² и высотой 3 м: $Q_{\text{удал}} = 1 \cdot 1000 \cdot 3 / 3600 \approx 50$ м³/ч (или 1,5 воздухообмена).

### Естественное дымоудаление

Пассивное удаление дыма через открываемые окна, люки в кровле (smoke vents) и шахты:

- **Тепловые люки (thermal vents)** — срабатывают при температуре 70–85 °C за счёт плавления биметаллических элементов или рассчитаны на статическое давление дыма.
- **Дымовые шахты** — вертикальные каналы сечением 0,5 м × 0,5 м и более, доходящие до кровли. Высота не менее 1 м выше конька крыши.
- **Коэффициент эффективности** — естественная тяга обеспечивает до 40 % требуемого удаления дыма в одноэтажных помещениях.

Дифференциал давления естественной тяги:

$$\Delta P_{\text{тяги}} = \rho g (h_{\text{шахты}}) \left( \frac{T_{\text{дыма}} - T_0}{T_{\text{дыма}}} \right)$$

При $h = 5$ м и $\Delta T = 100$ K: $\Delta P_{\text{тяги}} \approx 3–4$ Па — недостаточно для надёжной локализации.

### Управление дымом в атриумах

Атриумы (многоэтажные залы высотой 10–50 м) требуют специальной защиты:

- **Дымозащитные слои (smoke layers)** — создание горизонтального слоя чистого воздуха на безопасной высоте эвакуации (обычно 2,5 м выше пола).
- **Боковой подпор воздуха** — нагнетание воздуха с боков атриума для прижима дыма к верхней части и создания граница между дымом и чистой зоной.
- **Расчётная модель DETACT** (детектирование газов) — определение момента времени, когда дым достигнет уровня эвакуации. Производительность подпора должна быть не менее:

$$Q_{\text{атриум}} \geq 0,5 \cdot Q_{\text{пожара}}$$

где $Q_{\text{пожара}} = \dot{m} \cdot c_p \cdot \Delta T$ — тепловыделение пожара.

### Подпор воздуха в лестничных клетках

Лестничные клетки — критическая зона эвакуации:

- **Требуемое давление**: 20–25 Па относительно прилежащих помещений.
- **Воздухоприёмная шахта**: диаметр 0,3–0,5 м, расположена в чистой зоне, удалена на максимальное расстояние от зоны пожара.
- **Компенсационные выбросы**: эквивалентная площадь щелей в дверях лестничного клетки не менее 10 см² на погонный метр высоты для уравновешивания давления.
- **Система отключения**: при длительной работе вентилятор отключается, когда лестничная клетка герметизирована и давление достаточно.

Минимальная производительность для 9-этажного здания (высота 30 м, периметр клетки 20 м):

$$Q_{\text{мин}} = 0,03 \cdot 30 \cdot 20 = 18 \text{ м³/ч/этаж}$$

На практике выбирают вентилятор мощностью 5–10 кВт для обеспечения 1000–2000 м³/ч.

### Подпор воздуха в шахтах лифтов

Машинные отделения и шахты лифтов подвергаются высокому риску распространения дыма:

- **Давление в шахте**: 15 Па выше давления в прилежащих помещениях.
- **Воздухоприём**: через фильтрованные шахты или воздуховоды, независимые от основных воздухозаборов здания.
- **Объём подпора**: 50–100 м³/ч на шахту, в зависимости от высоты здания.
- **Отключение**: если шахта герметизирована, система отключается или переключается на режим минимального подпора (5 м³/ч) для компенсации утечек.

### Последовательность работы систем дымоудаления

Интеграция систем должна обеспечивать следующий алгоритм (ГОСТ Р 53296):

| Этап | Действие | Время |
|------|----------|-------|
| 0 | Система в режиме ожидания; вентиляция помещений — штатная |  |
| 1 | Срабатывание датчика пожара | 0 с |
| 2 | Закрытие ДТКВ в зоне пожара; включение вентилятора подпора | 0–10 с |
| 3 | Включение дымового вентилятора в очаге пожара | 10–30 с |
| 4 | Срабатывание тепловых люков (если $T > 80$ °C) | 30–60 с |
| 5 | Приоритет подпору в лестничной клетке и путях эвакуации | На протяжении пожара |
| 6 | Отключение систем подпора при закрытии дверей и достижении давления | По сигналу |

Электрооборудование должно питаться от надёжного источника (генератор, ИБП) в течение не менее 1 часа.

---

## Методы расчёта

### Определение требуемого перепада давления

Для защиты коридора эвакуации:

$$\Delta P_{\text{требуемое}} = \Delta P_0 + \Delta P_{\text{подъём}} = 12 + \rho g h_{\text{открыт}}$$

где $h_{\text{открыт}}$ — высота открытого дверного проёма (обычно 2,1 м). Результат: $\Delta P \approx 12 + 25 = 37$ Па для высоты дверей 3 м.

### Расход подпора воздуха

Уравнение баланса масс для лестничной клетки:

$$Q_{\text{подпора}} = Q_{\text{утечки}} + Q_{\text{компенсирующий}}$$

$$Q_{\text{утечки}} = C \cdot A_{\text{щели}} \cdot \sqrt{\Delta P}$$

где $C$ — коэффициент истечения (0,65), $A_{\text{щели}}$ — суммарная площадь щелей дверей и окон (см²), $\Delta P$ — перепад давления (Па).

Для типовой двери (2,1 м × 0,9 м) с щелью 0,3 см по периметру:

$$A_{\text{щели}} = (2 \cdot 2,1 + 2 \cdot 0,9) \cdot 0,3 = 1,8 \text{ см²}$$

$$Q_{\text{утечки}} = 0,65 \cdot 1,8 \cdot \sqrt{20} \approx 5,3 \text{ м³/ч на дверь}$$

Для 10 этажей с 10 дверями: $Q_{\text{подпора}} = 53$ м³/ч + резерв 20 % = 64 м³/ч.

### Расчёт дымового вентилятора

Производительность по ASHRAE 62.1 (механическое удаление):

$$Q_{\text{дым}} = n_{\text{воздухообмена}} \cdot V_{\text{помещения}}$$

где $n = 1–2$ воздухообмена в час для большых помещений (залы, складами); $V$ — геометрический объём в м³.

Для зала площадью 2000 м² и высотой 4 м: $V = 8000$ м³, $Q_{\text{дым}} = 1 \cdot 8000 = 8000$ м³/ч.

Необходимое давление вентилятора:

$$\Delta P_{\text{вент}} = \Delta P_{\text{трения}} + \Delta P_{\text{местных}} + \Delta P_{\text{тяги}}$$

Типовое значение для дымовой системы: 150–300 Па.

---

## Применение в ОВК

### Интеграция с системой вентиляции здания

- **Режим эвакуации**: штатная вентиляция отключается; включаются только системы дымоудаления и подпора.
- **Переточные решётки (transfer grilles)**: обеспечивают перераспределение воздуха между помещениями для компенсации подпора.
- **Датчики давления**: установленные в лестничной клетке и коридоре сигнализируют диспетчеру о текущем статусе системы.

### Высотные здания (более 25 м)

Для высотных зданий требуется зонирование:

- **Нижние 10 этажей**: отдельный вентилятор подпора.
- **Средние этажи**: отдельный вентилятор.
- **Верхние этажи**: отдельный вентилятор.

Это предотвращает избыточное давление на нижних этажах при открытии дверей на верхних.

### Подземные парковки

- **Естественное удаление**: рискованно из-за отсутствия вертикальной тяги.
- **Механическое удаление**: обязательно; требуется 2–3 воздухообмена в час.
- **Подпор в выходных путях**: 20 Па для защиты лестничных клеток.

### Атриумы и торговые центры

Для атриумов высотой более 10 м необходима детальная расчётная модель (CFD-моделирование), так как дым может распространяться в горизонтальном направлении на расстояние 20–30 м перед подъёмом.

---

## Стандарты и нормативы

### Российская нормативно-правовая база

- **ГОСТ Р 53296–2015** — системы дымоудаления в зданиях. Классификация, общие требования, методы испытаний.
- **СП 3.13130.2009** — системы оповещения и управления эвакуацией людей при пожарах в зданиях и сооружениях (включает требования к системам дымоудаления).
- **СП 7.13130.2013** — отопление, вентиляция и кондиционирование. Требования пожарной безопасности (содержит расчётные формулы для определения расходов воздуха).
- **СНиП 2.04.05–91** — отопление, вентиляция и кондиционирование (переиздан в виде СП).

### Международные стандарты

- **ASHRAE 34–2019** (приложение D) — дымоудаление в многоэтажных зданиях. Алгоритмы расчёта перепада давления.
- **EN 12101** (серия) — компоненты систем дымоудаления. Части 1–11 охватывают вентиляторы, регистры, люки, жалюзи.
- **ISO 7726** — микроклимат. Определение тепловой среды (используется для оценки параметров дыма).
- **NFPA 101** (Life Safety Code) — требования к системам эвакуации при пожаре.

### Стандарты на компоненты

- **AHRI 430** — спецификация для дымовых вентиляторов, класс F400.
- **DIN 21438** — вентиляторы для удаления дыма; термоклассификация.

---

## Практические рекомендации

### Типовые значения и диапазоны

| Параметр | Диапазон | Примечание |
|----------|----------|-----------|
| Дифференциал давления в лестничной клетке | 15–25 Па | При наличии открытой двери в зону пожара — не менее 25 Па |
| Дифференциал давления в коридоре эвакуации | 10–15 Па | Может быть снижен, если коридор герметизирован |
| Производительность вентилятора подпора | 500–5000 м³/ч | В зависимости от размера и высоты лестничной клетки |
| Производительность дымовентилятора | 5000–30 000 м³/ч | Для больших помещений (залы, производство) |
| Тепловой люк: температура срабатывания | 70–85 °C | Чаще 72 °C или 80 °C |
| Давление срабатывания теплового люка | 5–15 Па | Альтернатива температурному датчику |
| Время включения системы подпора | 0–15 с | После получения сигнала от системы пожарной сигнализации |
| Минимальная высота дымовой шахты над кровлей | 1,0 м | Согласно СНиП 2.04.05–91 |
| Коэффициент запаса вентилятора по производительности | 1,2–1,3 | На случай загрязнения фильтров, потерь на местных сопротивлениях |

### Типичные ошибки проектирования

1. **Недооценка утечек через двери и окна**. Реальная щель двери 0,5–1,0 см выше расчётных 0,3 см приводит к недостаточному давлению. Решение: испытание герметичности на месте или использование коэффициента запаса 1,5.

2. **Отсутствие компенсационных выбросов в лестничной клетке**. Без них давление будет расти, и двери станут трудно открываемыми. Требуется щель минимум 100 см² на этаж.

3. **Размещение воздухоприёма вблизи зоны пожара**. Заборное окно должно находиться на расстоянии не менее 30 м или на соседнем фасаде здания.

4. **Отсутствие резервного питания**. Системы дымоудаления должны работать при отключении основного электроснабжения. Требуется генератор или ИБП, рассчитанный на 1–2 часа работы.

5. **Неправильная классификация вентилятора**. Дымовой вентилятор класса F400 и обычный вентилятор различаются теплостойкостью изоляции, подшипниками и корпусом. Подмена недопустима.

6. **Отсутствие ручного управления**. Системой дымоудаления должен иметь возможность управлять пожарный с интерфейса в центре управления.

### Рекомендации по обслуживанию

- **Еженедельная проверка**: тестирование дыма или воздуха через дымовые люки.
- **Ежемесячная проверка**: визуальный осмотр воздухоприёмов, проверка срабатывания клапанов.
- **Ежегодное испытание**: полная система тестирование с записью давления, производительности и времени срабатывания.
- **Замена компонентов**: фильтры — каждые 6 месяцев; уплотнения дверей — каждые 2 года; нагревательные элементы датчиков температуры — каждые 5 лет.

### Примеры расчётов

**Пример 1: Лестничная клетка 9-этажного здания**

- Высота здания: 30 м; периметр клетки: 18 м
- Площадь дверных проёмов (9 дверей × 2 м²): 18 м² = 180 000 см²
- Эффективная площадь щелей (коэффициент 0,01): 1800 см²
- Требуемое давление: 20 Па
- Расход утечки: $Q = 0,65 \times 1800 \times \sqrt{20} = 5250$ м³/ч
- Расход подпора (с резервом 20 %): 6300 м³/ч

Выбираем центробежный вентилятор мощностью 3–5 кВт, производительностью 6500 м³/ч при 150 Па.

**Пример 2: Механическое удаление дыма из торгового зала**

- Площадь зала: 3000 м²; высота: 5 м; объём: 15 000 м³
- Требуемое количество воздухообменов: 2 в час (экстренное удаление дыма)
- Расход дымовентилятора: $Q = 2 \times 15000 / 60 = 500$ м³/ч
- Проверка по скорости в воздуховоде (максимум 8 м/с):
  - Диаметр воздуховода: $d = \sqrt{4Q / (\pi v)} = \sqrt{4 \times 500 / (3.14 \times 8)} \approx 0,45$ м
- Вентилятор класса F400, давление 250 Па, мощность 4–6 кВт

---

## Заключение

Системы дымоудаления — критически важный элемент противопожарной защиты современных зданий. Их проектирование требует комплексного подхода, учитывающего архитектуру здания, климатические условия, требования эвакуации и специфику производственного процесса. Строгое соответствие российским (ГОСТ, СП, СНиП) и международным стандартам (ASHRAE, EN, NFPA) обеспечивает надёжность и эффективность защиты в критической ситуации пожара.
