---
title: "Нагрузки от оборудования"
aliases: ["Нагрузки от оборудования"]
description: "Расчёты статических и динамических нагрузок, требования к сейсмическому закреплению, влияние ветровых и снеговых нагрузок на оборудование на крыше для координации конструкций"
weight: 1
---

## Обзор

Нагрузки от оборудования, передаваемые на строительные конструкции, включают статические силы от веса, динамические силы при работе, сейсмические инерционные силы, ветровые давления и накопление снега. Конструкторы требуют точной информации о нагрузках для определения размеров элементов, проектирования фундаментов и разработки деталей соединений. Инженеры HVAC предоставляют данные о весе оборудования, размерах и местоположении точек опоры, обеспечивая надлежащую интеграцию конструкции.

## Расчёты статических нагрузок

Статические нагрузки представляют собой вес оборудования плюс эксплуатационные жидкости, заряд хладагента и соединения трубопроводов, действующие постоянно на несущую конструкцию. Производители оборудования указывают вес поставки и рабочий вес в технических данных продукта. Рабочий вес превышает вес поставки из-за заряда хладагента, масла и содержания воды в теплообменниках и фреатических установках.

Для оборудования, которое ещё не выбрано, используйте ориентировочные веса на основе аналогичного оборудования:

| Тип оборудования | Ориентировочный вес |
|----------------|-----------------|
| Кровельные установки | 22-33 кг/кВт охлаждения |
| Приточно-вытяжные установки | 0.24-0.73 кг/(м³/ч) |
| Чиллеры (с воздушным охлаждением) | 88-132 кг/кВт |
| Чиллеры (с водяным охлаждением) | 44-66 кг/кВт |
| Градирни | 33-55 кг/кВт |
| Котлы (жаротрубные) | 110-220 кг/кВт |

Добавьте вес изолированных трубопроводов, воздуховодов и платформ, поддерживаемых рамой оборудования. Распределение нагрузок по точкам опоры зависит от конфигурации оборудования и расположения центра тяжести. Производители указывают расположение точек опоры и максимальные/минимальные нагрузки на каждую точку.

## Рассмотрение динамических нагрузок

Динамические нагрузки возникают в результате работы оборудования, включая несбалансированные силы вращения, импульсы возвратно-поступательного компрессора и ударные силы при внезапном пуске/остановке. Динамические силы являются периодическими на рабочей частоте оборудования и гармониках, возбуждая колебания конструкции.

Вращающееся оборудование создаёт центробежную силу от остаточного дисбаланса:
$$F = m \times e \times \omega^2$$

Где:
- m = масса ротора
- e = эксцентриситет (дисбаланс)
- ω = угловая скорость (рад/с)

Сбалансированное оборудование имеет дисбаланс 0.1-0.5 унций-дюймов на фунт массы ротора. Вентиляторы градирни диаметром 3 м генерируют силы 450-2200 Н на рабочей скорости. Центробежные чиллеры с точно сбалансированными роторами создают минимальные динамические силы.

Возвратно-поступательные компрессоры создают силы и моменты первого и второго порядка, требующие инерционных оснований и пружинной изоляции. Силы первого порядка возникают на скорости компрессора; силы второго порядка — при удвоенной скорости компрессора. Масса инерционного основания должна превышать массу компрессора в 1.5-3.0 раза в зависимости от типа компрессора и условий работы.

Преобразователи частоты изменяют рабочую скорость и величину динамической силы. Силы увеличиваются пропорционально квадрату скорости (F ∝ ω²). Работа ПЧ на 60 Гц создаёт в четыре раза большую динамическую силу по сравнению с работой на 30 Гц. Рассмотрите проектирование для полной скорости, несмотря на доминирование эксплуатации с частичной нагрузкой в течение годовых часов работы.

## Требования к сейсмическому закреплению

Сейсмические крепления предотвращают опрокидывание оборудования, скольжение и повреждение конструкции во время землетрясений. Международный строительный кодекс (IBC) и ASCE 7 устанавливают требования к сейсмическому проектированию на основе категории сейсмического проектирования здания, расположения оборудования и коэффициента важности компонента.

Сейсмическая сила на оборудование:
$$F_p = 0.4 \times a_p \times S_{DS} \times W_p \times (1 + 2z/h) / (R_p/I_p)$$

Где:
- a_p = коэффициент усиления компонента (1.0-2.5)
- S_DS = проектное спектральное ускорение
- W_p = вес компонента
- z = высота над основанием
- h = высота здания
- R_p = коэффициент модификации отклика компонента (1.5-2.5)
- I_p = коэффициент важности компонента (1.0-1.5)

Оборудование на крыше испытывает большие сейсмические силы из-за члена, зависящего от высоты (1 + 2z/h). Оборудование на верхнем этаже видит силы в 3 раза больше, чем оборудование одинакового веса на уровне земли. Системы спасения жизни и пожаротушения требуют I_p = 1.5, увеличивая расчётные силы на 50%.

Сейсмические крепления включают:

- Пружинные изоляторы с боковыми амортизаторами, ограничивающими смещение до 0.64-1.27 см
- Болты крепления оборудования, рассчитанные на комбинированное натяжение от опрокидывания и сдвига от боковых сил
- Гибкие соединения трубопроводов, допускающие сейсмическое движение без повреждения трубопроводов
- Закреплённые хозяйственные платформы, обеспечивающие поверхность монтажа оборудования

Требования OSHPD по сейсмике для больниц Калифорнии налагают дополнительные требования к тестированию и сертификации, демонстрирующие сейсмическую эффективность путём испытания на встряхивающем столе.

## Расчёты ветровых нагрузок на оборудование на крыше

Оборудование на крыше испытывает ветровое давление на проецируемую площадь, перпендикулярную направлению ветра. Ветровое давление увеличивается с высотой и категорией открытости. ASCE 7 устанавливает расчётные ветровые давления на основе:

- Основной скорости ветра (км/ч) из карт скорости ветра
- Категории открытости (B, C или D) на основе окружающей местности
- Высоты оборудования над землёй
- Коэффициентов давления компонентов и облицовки

Расчётное ветровое давление:
$$p = q_z \times G \times C_p$$

Где:
- q_z = скоростное давление на высоте z
- G = коэффициент пульсации (обычно 0.85)
- C_p = коэффициент давления (0.8-1.5 в зависимости от формы)

Для кровельной установки высотой 3 м на здании высотой 12 м в зоне ветра 185 км/ч расчётное давление составляет примерно 1.4-1.9 кПа. Общая сила равна давлению, умноженному на проецируемую площадь. Большие чиллеры и градирни требуют значительного крепления, сопротивляющегося опрокидывающимся моментам.

Экраны оборудования и надстройки над крышей снижают ветровые нагрузки на оборудование, но создают дополнительные нагрузки на конструкцию экрана/надстройки. Учитывайте ветровые нагрузки на экраны при конструктивном проектировании. Пористые экраны уменьшают ветровое давление по сравнению со сплошными стенами; используйте соответствующие коэффициенты давления.

Гибкие трубопроводы и воздуховоды компенсируют движение, вызванное ветром, без нагрузок на подключённые системы. Жёсткие соединения могут повредить трубопроводы или оборудование во время сильных ветров. Пружинные виброизоляторы допускают ограниченное боковое движение, приемлемое для ветровых нагрузок.

## Влияние снеговых нагрузок на оборудование

Накопление снега на оборудовании на крыше снижает ёмкость отвода тепла и создаёт дополнительные нагрузки на конструкцию. На плоских крышах накапливается снег на глубину, равную наземной снеговой нагрузке, разделённой на плотность снега. Скатные крыши и поверхности оборудования частично сбрасывают снег в зависимости от уклона крыши и характеристик поверхности.

Наземная снеговая нагрузка (кПа) варьируется географически от 0 кПа в южных местах до 4.8 кПа и более в горных регионах. Снеговая нагрузка на плоскую крышу:
$$p_f = 0.7 \times C_e \times C_t \times I_s \times p_g$$

Где:
- C_e = коэффициент открытости (0.7-1.2)
- C_t = коэффициент теплопередачи (1.0-1.2)
- I_s = коэффициент важности (0.8-1.2)
- p_g = наземная снеговая нагрузка

Дрейфующий снег накапливается на низких участках крыш, прилегающих к более высоким секциям или оборудованию на крыше. Высота дрейфа:
$$h_d = 0.43 \times (L_u)^{1/3} \times (p_g + 48)^{1/4} - 0.46$$

Где L_u — расстояние подветренного захвата. Дрейфы создают неравномерные нагрузки, требующие конструктивного анализа с учётом как сбалансированных, так и несбалансированных снеговых условий.

Парапеты оборудования и платформы поднимают оборудование выше ожидаемого накопления снега. Минимальная высота парапета равна 1.5 раза расчётной глубине снега. Предусмотрите дренаж, предотвращающий скопление воды от таяния снега. Скатные поверхности сбрасывают снег более эффективно, чем плоские поверхности.

Воздухозаборные жалюзи требуют защиты от закупоривания снегом. Приподнятые жалюзи выше снеговой линии, скатные или вертикальные жалюзи, сбрасывающие снег, и расположение жалюзи внутри помещений предотвращают проникновение снега. Проникновение снега вызывает обледенение катушек, уменьшение воздушного потока и повреждение оборудования.

## Распределение сосредоточенных нагрузок

Точечные нагрузки от опор оборудования должны распределяться на строительные конструкции посредством надлежащих парапетов, платформ или хозяйственных подкладок. Сосредоточенные нагрузки, превышающие ёмкость конструктивного элемента, требуют усиления или распределения нагрузки на большую площадь.

Стальные каркасные конструкции допускают сосредоточенные нагрузки на пересечениях балок, где колонны обеспечивают поддержку. Нагрузки между опорами балки требуют проверки того, что балка может выдержать дополнительную сосредоточенную нагрузку плюс распределённые нагрузки. Композитный металлический настил может потребовать дополнительного каркаса, распределяющего точечные нагрузки оборудования на несколько балок.

Бетонные конструкции распределяют нагрузки через действие плиты. Предварительно напряжённые плиты лучше переносят сосредоточенные нагрузки, чем обычно армированные плиты. Приподнятые платформы оборудования из конструкционной стали или железобетона передают нагрузки на колонны, избегая нагружения плиты сверх её расчётной ёмкости.

Парапеты крыши для блочных установок обычно используют оцинкованную сталь толщиной 2.11-1.52 мм с внутренним укреплением на расстояниях 61 см. Парапет должен выдержать вес оборудования плюс ветровые нагрузки без чрезмерного прогиба. Крепление парапета к конструкции использует расширительные анкеры или встроенные гильзы с достаточным краевым расстоянием и расстоянием между анкерами, предотвращая разрушение бетона.

## Путь нагрузки и проектирование соединений

Полный путь нагрузки от точек опоры оборудования через конструкцию к фундаменту обеспечивает надлежащую передачу сил. Отсутствующие элементы в пути нагрузки создают слабые места, допускающие чрезмерный прогиб или отказ. Путь нагрузки включает:

1. Точки опоры оборудования и внутреннее каркасирование
2. Крепления виброизоляции (если используются)
3. Парапет или платформу оборудования
4. Анкеры парапета к конструкции
5. Конструкцию крыши (стропила, балки, настил)
6. Колонны и стены
7. Фундаменты и грунт

Каждый элемент должен переносить нагрузки сверху без превышения ёмкости. Координация между дисциплинами обеспечивает согласованные предположения о величине нагрузки, распределении и пути. Задокументируйте нагрузки от оборудования, требования к поддержке и специальные условия на чертежах, облегчая понимание подрядчиком и надлежащую установку.
