---
title: "Проходки и отверстия"
aliases: ["Проходки и отверстия"]
description: "Проходки конструктивных балок, ограничения при бурении, проходки в несущих стенах, требования к армированию и обрамление отверстий в перекрытиях для координации систем HVAC"
weight: 2
---

## Обзор

Конструктивные проходки и отверстия обеспечивают прохождение воздуховодов HVAC, трубопроводов и оборудования через перекрытия, стены и балки. Проходки ослабляют конструктивные элементы за счет удаления материала и прерывания путей передачи нагрузок. Надлежащая координация между механическими и конструктивными дисциплинами гарантирует, что проходки сохраняют конструктивную целостность, обеспечивая требуемые проходные сечения. Требования нормативных документов предусматривают конкретные детали армирования, ограничения размеров и ограничения местоположения, предотвращающие компрометацию конструкции.

## Проходки в стальных балках

Проходки в стальных балках создают концентрации напряжений вокруг периметра отверстия, снижая грузоподъемность балки. Допустимые размеры и местоположение проходки зависят от типа балки, величины нагрузки и высоты стенки. AISC Design Guide 2 устанавливает требования к проходкам в стальных балках, включая профили W, швеллеры и составные сечения.

Общие рекомендации для неармированных прямоугольных проходок в стальных балках:

- Максимальная глубина: 0,5 × высота стенки
- Максимальная длина: 2 × глубина проходки
- Местоположение: средняя треть пролета для изгиба; избегать высокие сдвиги рядом с опорами
- Расстояние до кромки: минимум 5 см от полок балки

Проходки, превышающие эти пределы, требуют армирования с использованием накладных пластин, стальных муфт или армирующих уголков, приваренных вокруг периметра отверстия. Анализ методом конечных элементов определяет распределение напряжений и подтверждает адекватность армирования для нестандартных проходок.

Композитные стальные балки с бетонной плитой создают дополнительную сложность. Проходки через металлический профилированный лист и бетонную плиту снижают композитное действие и изгибную грузоподъемность. Согласуйте местоположение проходки с ориентацией ребер профиля, если возможно избегая основных несущих ребер. Уголковые элементы-перемычки или дополнительные балки обрамляют большие отверстия.

Деревянные балки и перекрытия запрещают проходки, выходящие за пределы минимальных отверстий для трубопроводов. Деревянные двутавровые балки допускают небольшие диаметральные проходки в центре стенки в соответствии со спецификациями производителя, обычно ограничиваясь диаметром 4–7,5 см. Избегайте надрезов растянутых полок. Цельнопиленая древесина допускает небольшие отверстия вдали от концентраций напряжений, но надрезание существенно снижает грузоподъемность.

## Ограничения при бурении керна

Бурение керна создает круглые проходки через бетонные плиты, стены и балки для прохождения трубопроводов. Бурение керна в бетоне удаляет материал и перерезает арматурные стержни, требуя оценки конструкции по снижению грузоподъемности. Максимальный размер керна без армирования обычно ограничивается диаметром 15–20 см в плитах или 25% высоты балки в балках.

Проходки в бетонных плитах должны избегать разрезания основной арматуры. Определите местоположение арматуры, используя электромагнитное сканирование или георадар перед бурением. Когда помеха арматуры не позволяет желаемое местоположение проходки, рассмотрите:

- Перемещение проходки, избегая арматуры
- Уменьшение диаметра проходки, проходящей между стержнями
- Обеспечение дополнительного армирования вокруг проходки
- Инженерный анализ, подтверждающий сохранение адекватной грузоподъемности

Предварительно напряженные бетонные плиты запрещают проходки, которые перерезают тросы, за исключением одобрения конструктором и дополнительного напряжения. Чертежи размещения тросов показывают зоны ограничения, предотвращающие случайное повреждение тросов. Перерезание активного троса создает опасное внезапное перераспределение нагрузки и возможный отказ конструкции.

Существующие бетонные конструкции требуют тщательного исследования перед бурением керна. Чертежи по состоянию могут не отражать фактические условия. Проверьте местоположение арматуры, прочность бетона и существующие нагрузки перед созданием проходок. Консервативные предположения о снижении грузоподъемности предотвращают неожиданный конструктивный дистресс.

## Проходки в несущих стенах

Несущие стены выдерживают вертикальные нагрузки от крыши или перекрытий выше, требуя тщательного анализа влияния проходок. Небольшие проходки для трубопроводов минимально влияют на грузоподъемность, если расположены вдали от высоконапряженных зон. Большие проходки для воздуховодов требуют перемычек, передающих нагрузки вокруг отверстия.

Кирпичные несущие стены допускают небольшие проходки без армирования, если общая площадь отверстий на участок стены остается ниже 25% и отдельные проходки не превышают определенные пределы размеров. Большие отверстия требуют стальных или армированных кирпичных перемычек, перекрывающих отверстие и опирающихся на участки стены с каждой стороны.

Бетонные стены лучше справляются с проходками, чем кирпич, благодаря непрерывному армированию и монолитной конструкции. Отверстия, обрамленные дополнительными стержнями вокруг периметра, сохраняют путь передачи нагрузки. Арматурные стержни над отверстием несут вертикальную нагрузку; вертикальные стержни по бокам отверстия сопротивляются моменту и сдвигу.

Деревянные каркасные несущие стены требуют перемычек, перекрывающих отверстия, опирающихся на стойки полной высоты (король-стойки), фланкирующие отверстие. Размер перемычки зависит от пролета, поддерживаемой нагрузки и вида древесины. Обычные перемычки используют удвоенные элементы 5х, конструктивную древесину или стальные балки для более длинных пролетов.

## Требования к конструктивному армированию

Проходки, превышающие нормативные пределы, требуют инженерного армирования, восстанавливающего грузоподъемность. Проектирование армирования рассматривает:

- Исходную грузоподъемность элемента и распределение напряжений
- Материал, удаленный проходкой
- Концентрация напряжений в углах проходки
- Прерывание пути передачи нагрузки и требуемое восстановление
- Детали соединения между армированием и существующей конструкцией

Армирование стальной балки обычно использует пластины, приваренные вокруг периметра проходки. Вертикальные стиффенирующие пластины восстанавливают сдвиговую грузоподъемность. Горизонтальные накладные пластины восстанавливают изгибную грузоподъемность. Процедуры сварки должны соответствовать AWS D1.1 и избегать хрупкого отказа благодаря надлежащему выбору электрода и технике.

Армирование бетона использует стержни, закрепленные эпоксидной смолой, или механические анкеры, устанавливаемые на месте. Проектирование анкера согласно ACI 318 Приложению D обеспечивает адекватное заделывание, расстояние до кромки и расстояние между стержнями. Требования развития длины гарантируют, что армирование достигает полной прочности. Инъекция эпоксидной смолы восстанавливает трещины, развивающиеся вокруг проходок.

Предварительное напряжение бетона требует участия специалиста, когда проходки влияют на тросы. Компенсация может включать дополнительные тросы вокруг отверстия, утолщенные участки плиты или внешнее предварительное напряжение. Никогда не перерезайте активные тросы без одобрения конструктора и подготовленных мер по исправлению.

## Обрамление отверстий в перекрытиях

Большие отверстия в перекрытиях для лестниц, лифтов и вертикального оборудования требуют существенного обрамления, передающего нагрузки вокруг отверстия. Балки-перемычки перекрывают отверстие, опираясь на колонны или балки на концах. Притекающие нагрузки от балок или перекрытий, вставленных в перемычки, накапливаются в балках-перемычках, требуя тяжелых сечений.

Стальное обрамление на отверстиях в перекрытиях использует балки профиля W для перемычек с балками или перекрытиями, обрамляющими перпендикулярно. Детали соединения приспосабливают реакции балок: простые соединения сдвига для гравитационных нагрузок, жесткие соединения, когда боковая нагрузка сопротивляется через обрамление отверстия. Раскосы или диагональное раскрепление передают боковые нагрузки вокруг отверстий.

Бетонные отверстия требуют концентраций армирования в углах, где напряжение концентрируется. Диагональные угловые стержни сопротивляются растяжению от трещин под 45 градусов, образующихся в переентрантных углах. Дополнительное верхнее и нижнее армирование обрамляет периметр отверстия. Очередность бетонирования может требовать конструктивных швов на краях отверстия, если сложность опалубки не позволяет монолитного размещения.

Местоположение отверстий должно совпадать со структурной сеткой, если возможно, позиционируя отверстия между линиями колонн, а не непосредственно над колоннами. Это расположение минимизирует влияние на основные несущие элементы и упрощает обрамление. Согласуйте местоположение отверстий во время эскизного проектирования перед завершением конструктивной системы.

## Процесс координации

Эффективная координация проходок требует ранней совместной работы и четкого общения:

**Фаза проектирования**:
- Определите требуемые размеры и местоположение проходок во время разработки проекта
- Предоставьте конструктивные чертежи, показывающие требования к проходкам конструктору
- Получите одобрение конструктора или требования к модификации
- Пересмотрите проект, приспосабливая конструктивные ограничения или требования армирования
- Задокументируйте одобренные местоположения и ограничения проходок в строительной документации

**Фаза строительства**:
- Отправьте местоположение и размеры проходок на одобрение перед выполнением
- Сканируйте арматуру или предварительно напряженные тросы перед бурением керна
- Обеспечьте конструктивное армирование перед созданием проходок, если требуется
- Проверьте проходки, подтверждая размер, местоположение и состояние
- Правильно герметизируйте проходки после установки для сохранения огнестойкости, акустики и целостности воздушного барьера

BIM-координация выявляет конфликты перед строительством, позволяя корректировать проект, избегая дорогостоящих полевых изменений. Обнаружение столкновений выделяет помехи между воздуховодами/трубопроводами и конструктивными элементами, инициируя разрешение координации.

## Особые соображения

Огнестойкие сборки требуют сертифицированных систем герметизации проходок, сохраняющих огнестойкость. Системы герметизации сквозной проходки герметизируют кольцевой зазор между муфтой и трубопроводом или воздуховодом. Системы герметизации мембранной проходки герметизируют отверстие, когда проходящий элемент полностью не проходит через сборку.

Сейсмические швы, разделяющие участки здания, должны сохранять разделение во всех систем строительства. Проходки HVAC в сейсмических швах требуют гибких соединений, позволяющих дифференциальное движение. Жесткие трубопроводы или воздуховоды, мостящие сейсмический шов, создают непредусмотренную конструктивную связь, потенциально повреждающую трубопроводы и нарушающую функцию сейсмического шва.

Конструкция, устойчивая к наводнениям, ограничивает проходки через фундаментные стены и самое нижнее перекрытие, уменьшая инфильтрацию воды при наводнении. Проходки ниже расчетной высоты наводнения требуют закрытия или обратных клапанов, предотвращающих попадание паводковых вод. ASCE 24 Flood Resistant Design and Construction устанавливает требования для склонных к наводнениям районов.

Расширение и сжатие структур здания требуют размещения в системах, проходящих через них. Длинные трубопроводные или воздуховодные участки, проходящие через несколько структурных пролетов, могут испытывать дифференциальное движение. Компенсационные швы, гибкие соединения или муфты с избыточным зазором позволяют движение без заедания или передачи конструктивной нагрузки через механические системы.
