---
title: "Взаимодействие вибрации и конструкции"
aliases: ["Взаимодействие вибрации и конструкции"]
description: "Избежание резонансной частоты, характеристики конструкционного демпфирования, конструкция изоляции оборудования, пределы прогиба пола и коэффициенты усиления конструкции"
weight: 3
---

## Обзор

Взаимодействие вибрации и конструкции анализирует динамическую связь между вибрацией оборудования HVAC и откликом строительной конструкции. Вращающиеся и возвратно-поступательные компоненты оборудования генерируют периодические силы, возбуждающие конструктивные системы на конкретных частотах. Когда частота возбуждения приближается к собственной частоте конструкции, резонанс усиливает амплитуды вибрации значительно, создавая дискомфорт для людей, неправильное выравнивание оборудования и возможную усталость конструкции. Надлежащая конструкционная координация предотвращает условия резонанса благодаря разделению частоты, повышению демпфирования и изоляции вибрации.

## Избежание резонансной частоты

Резонанс возникает, когда частота возбуждения совпадает с собственной частотой конструкции, вызывая усиление амплитуды, ограниченное только демпфированием системы. Конструктивные элементы, включая системы полов, балки и подвесные потолки, обладают собственными частотами, определяемыми массой, жёсткостью и граничными условиями.

Фундаментальная собственная частота для просто опёртых балок:
$$f_n = \frac{\pi}{2L^2} \times \sqrt{\frac{EI}{m}}$$

Где:
- L = длина пролёта
- E = модуль упругости
- I = момент инерции
- m = массовая нагрузка на единицу длины

Композитные системы полов показывают собственные частоты обычно 3-12 Гц в зависимости от пролёта, конструкции и временной нагрузки. Бетон на металлическом настиле обеспечивает более высокую жёсткость и частоту, чем ферма с бетонным покрытием. Частоты работы оборудования должны отличаться от собственных частот конструкции как минимум на коэффициент √2 (41%) для избежания региона усиления резонанса.

Преобразователи частоты переменного тока позволяют оборудованию работать на различных скоростях, создавая потенциал для резонанса при определённых комбинациях частот. Развёртка частоты при пуске в эксплуатацию выявляет условия резонанса для избежания благодаря программированию ограничений VFD или модификации конструкции.

## Характеристики конструкционного демпфирования

Конструкционное демпфирование рассеивает энергию колебаний, ограничивая амплитуду резонанса и ускоряя затухание вибрации. Коэффициент демпфирования ζ представляет соотношение фактического демпфирования к критическому демпфированию. Типичные коэффициенты конструкционного демпфирования:

| Тип конструкции | Коэффициент демпфирования (ζ) |
|-----------------|-------------------------------|
| Сварная сталь | 0,01-0,02 |
| Болтовая сталь | 0,03-0,05 |
| Железобетон | 0,05-0,10 |
| Деревянный каркас | 0,05-0,15 |

Низкие коэффициенты демпфирования позволяют значительное усиление при резонансе. Коэффициент усиления при резонансе равен Q = 1/(2ζ). Стальная конструкция с ζ = 0,02 показывает коэффициент усиления Q = 25, усиливая малые силы возбуждения в большой отклик конструкции.

Эффективность изоляции вибрации зависит от соотношения частот и демпфирования. Недемпфированные системы эффективно передают вибрацию около резонанса, но обеспечивают отличную изоляцию при высоких соотношениях частот. Демпфирование снижает усиление резонанса, но снижает изоляцию на высокой частоте. Оптимальное демпфирование сбалансировано между управлением резонансом и производительностью изоляции.

## Пределы прогиба пола

Прогиб пола под статической нагрузкой оборудования влияет на выравнивание оборудования, выравнивание трубопроводов и натяжение кабелепроводов. Чрезмерный прогиб усложняет установку оборудования и указывает на недостаточную жёсткость конструкции. Пределы прогиба обеспечивают надлежащую работу оборудования и приемлемый динамический отклик.

Типичные критерии прогиба:

- L/360 максимум под временной нагрузкой для общих офисных помещений
- L/480 для полов, поддерживающих чувствительное оборудование
- L/600 или 6,35 мм максимум для полов под вращающимся оборудованием
- L/1000 для прецизионного оборудования и оборудования измерения

Где L представляет пролёт балки или плиты в мм. Эти пределы рассматривают как функцию оборудования, так и восприятие людьми движения пола.

Прогиб, вызванный оборудованием, сочетает статический прогиб от веса оборудования плюс динамический прогиб от рабочих сил. Динамический прогиб зависит от величины силы, частоты, конструктивных свойств и демпфирования. Условия резонанса могут произвести динамический прогиб, превышающий статический прогиб на порядок величины.

## Конструкция изоляции оборудования

Системы изоляции вибрации снижают передачу силы от оборудования к конструкции, используя податливые опоры с собственной частотой ниже рабочей частоты. Эффективность изоляции улучшается по мере увеличения соотношения частот (рабочая частота / собственная частота изолятора) выше √2.

Пружинные изоляторы обеспечивают низкую собственную частоту (2-8 Гц), подходящую для оборудования, работающего выше 10 Гц. Выбор опоры рассматривает:

- Вес оборудования и центр тяжести
- Диапазон рабочей частоты
- Требуемый прогиб (прогиб = 63200/fn² мм)
- Требования к сейсмической фиксации
- Условия окружающей среды (температура, коррозия)

Оборудование с переменной рабочей частотой требует изоляции с собственной частотой ниже минимальной рабочей скорости. Вентиляторы, управляемые VFD, запускаемые с нулевой скорости, требуют мягкого пуска или временного обхода изоляции, предотвращая возбуждение на собственной частоте изолятора.

Инерционные основания объединяют оборудование и монтажное основание в единое жёсткое тело на изоляционных опорах. Собственная частота объединённой системы:

$$f_n = \frac{1}{2\pi} \times \sqrt{\frac{k}{m}}$$

Где k — общая жёсткость изолятора, m — объединённая масса оборудования плюс основание. Инерционные основания понижают центр тяжести, улучшают стабильность и снижают режимы раскачивания.

## Коэффициенты усиления конструкции

Усиление конструкции описывает увеличение амплитуды вибрации от входной силы из-за резонанса конструкции и динамических характеристик. Коэффициент динамического усиления (DAF) относит динамический отклик к статическому:

$$DAF = \frac{1}{\sqrt{\left[1 - \left(\frac{f}{f_n}\right)^2\right]^2 + \left(2\zeta\frac{f}{f_n}\right)^2}}$$

Где f — частота возбуждения, fn — собственная частота, ζ — коэффициент демпфирования.

При резонансе (f = fn) DAF сокращается до Q = 1/(2ζ). Низкодемпфированные стальные конструкции показывают Q = 20-50, усиливая силы значительно. Работа оборудования при резонансе генерирует вибрацию в 20-50 раз больше, чем работа вдали от резонанса с идентичной величиной силы.

Несколько режимов способствуют структурному отклику. Системы полов имеют фундаментальный режим плюс высшие гармоники при целых числах, кратных фундаментальной частоте. Гармонические силы оборудования могут возбуждать высшие режимы даже когда рабочая частота отличается от фундаментальной. Полный анализ рассматривает все значимые режимы и гармонические компоненты силы.

## Критерии вибрации пола

Чувствительность людей к вибрации пола зависит от частоты и амплитуды. Порог восприятия человеком варьирует с частотой, наиболее чувствителен при 4-8 Гц, где возникают резонансы внутренних органов. Критерии вибрации устанавливают пределы, предотвращая жалобы людей и неправильную работу оборудования.

Критерии Международной организации по стандартизации (ISO) классифицируют вибрацию в соответствии с типом окружающей среды:

- Офисные помещения: VC-B (100 мкм/с RMS, 4-80 Гц)
- Жилые: VC-A (50 мкм/с RMS)
- Операционные: VC-C (200 мкм/с RMS)
- Лаборатории: VC-D до VC-E (400-800 мкм/с RMS)

Общие критерии включают:
- 127 мкм пиковое смещение пик-пик для порога восприятия
- Скорость RMS < 50,8 мкм/с для приемлемого офисного помещения
- Анализ в третьоктавной полосе для детальной оценки, зависимой от частоты

## Модальный анализ и частотная характеристика

Модальный анализ выявляет собственные частоты конструкции, формы режимов и модальное демпфирование через аналитические или экспериментальные методы. Анализ методом конечных элементов (FEA) вычисляет частоты режимов и формы из геометрии конструкции, свойств материала и граничных условий. Экспериментальный модальный анализ использует импульсное тестирование или возбуждение вибратором с измерением отклика на нескольких местах.

Формы режимов описывают пространственные модели смещения на собственных частотах. Первый режим обычно показывает простое однопиковое отклонение. Высшие режимы показывают несколько пиков смещения и узлов. Расположение оборудования в узле формы режима минимизирует возбуждение этого конкретного режима.

Функции частотной характеристики (FRF) связывают структурный отклик с входной силой как функцию частоты. Измерения FRF выявляют резонансные частоты через пики отклика. Несколько измерений FRF на разных местах характеризуют полное динамическое поведение конструкции.

## Стратегии смягчения

Смягчение резонанса использует разделение частоты, повышение демпфирования или настройку массы:

**Разделение частоты**: Изменение рабочей скорости оборудования или жёсткости конструкции, создавая адекватное соотношение частот. Увеличение жёсткости конструкции через дополнительные элементы каркаса, уменьшенные пролёты или увеличенные размеры элементов. Ограничение рабочих скоростей оборудования вне диапазона резонанса через программирование VFD.

**Повышение демпфирования**: Добавление вязкоупругих материалов демпфирования, демпфирования с ограниченным слоем или настроенных массовых демпферов, повышающих конструктивное демпфирование. Демпфирование снижает усиление резонанса, но требует тщательного выбора материала и установки для эффективности.

**Настройка массы**: Добавление массы к конструкции, понижающей собственную частоту вдали от частоты возбуждения. Наиболее практично, когда частота конструкции превышает рабочую частоту оборудования. Дополнительная масса должна учитывать дополнительную статическую нагрузку на конструктивную ёмкость.

**Изоляция вибрации**: Разрыв пути передачи через податливые опоры между оборудованием и конструкцией. Эффективна для оборудования, работающего хорошо выше собственной частоты изолятора. Координирование с требованиями сейсмической фиксации для предотвращения повреждения системы изоляции во время землетрясений.

## Тестирование и проверка

Тестирование вибрации после установки проверяет приемлемый отклик конструкции. Измерения во время работы оборудования на всех рабочих условиях выявляют резонанс, чрезмерную вибрацию или недостаточную изоляцию. Сравнение измеренных уровней с критериями приемки и предсказаниями проекта.

Процедура тестирования включает:

1. Базовые измерения с выключенным оборудованием, устанавливающие фоновую вибрацию
2. Измерения переходного процесса при пуске, захватывающие прохождение резонанса во время ускорения
3. Измерения установившегося состояния на всех нормальных рабочих скоростях
4. Импульсное тестирование, определяющее собственные частоты конструкции
5. Измерения пропускаемости изоляции, проверяющие производительность системы изоляции

Акселерометры измеряют вибрацию как ускорение (g), скорость (мм/с) или смещение (мм) в зависимости от диапазона частоты и критериев. Трёхосные измерения захватывают трёхмерные характеристики вибрации. Анализ частоты с использованием FFT выявляет дискретные компоненты частоты и гармоники.
