---
title: "Отвод конденсата"
aliases: ["Отвод конденсата"]
weight: 2
description: "Проектирование и расчёт систем отвода конденсата в установках кондиционирования и вентиляции: дренажные линии, сифоны, насосы, нормативные требования."
---
## Обзор

Отвод конденсата — критическая часть проектирования систем ОВК, обеспечивающая удаление влаги, образующейся при охлаждении воздуха на испарителях и теплообменниках. При прохождении влажного воздуха через поверхность теплообменника с температурой ниже точки росы происходит конденсация водяного пара. Образующаяся жидкость должна собираться, отводиться и утилизироваться без нарушения работы оборудования и целостности конструкций здания.

Согласно ASHRAE Handbook — Fundamentals, расход конденсата может быть рассчитан на основе изменения абсолютной влажности воздуха. Неправильное проектирование дренажной системы приводит к застаиванию воды, развитию микроорганизмов, коррозии оборудования и протечкам в помещение. Требования изложены в ASHRAE 62.1, СП 60.13330.2020 (Отопление, вентиляция и кондиционирование воздуха) и ГОСТ Р 51689 (системы вентиляции и кондиционирования).

## Физические принципы

Образование конденсата подчиняется уравнению энергетического баланса в теплообменнике:

$$Q = G_{воз} \cdot (d_{вх} - d_{вых}) \cdot L_в$$

где:
- $Q$ — тепловой поток охлаждения, кВт;
- $G_{воз}$ — массовый расход воздуха, кг/с;
- $d_{вх}$, $d_{вых}$ — абсолютная влажность на входе и выходе, г/кг;
- $L_в$ — теплота парообразования воды (≈2460 кДж/кг);

Массовый расход конденсата:

$$G_{конд} = G_{воз} \cdot (d_{вх} - d_{вых}) / 1000 \text{ [кг/с]}$$

или в объёмных единицах при плотности воды ρ = 1000 кг/м³:

$$V_{конд} = \frac{G_{конд}}{\rho} = G_{воз} \cdot (d_{вх} - d_{вых}) / 10^6 \text{ [м³/с]}$$

Дренажные линии испытывают гидростатическое давление и динамическое воздействие конденсата. В кровельных установках (ПТОУ) требуется предотвращение обратного подсоса воды при положительном давлении в корпусе.

## Компоненты и конструкция

### Расчёт диаметра конденсатного дренажа

Диаметр трубопровода определяется из условия скорости потока не менее 0,3 м/с (для предотвращения отложений) и не более 1,5 м/с (для предотвращения шума и гидравлических потерь).

Требуемое сечение трубопровода:

$$A = \frac{V_{конд}}{v_{допуск}} \text{ [м²]}$$

где $v_{допуск}$ — допускаемая скорость (0,5–1,2 м/с);

Рекомендуемые диаметры (по ASHRAE 62.1):

| Расход конденсата, л/ч | Диаметр трубы (медь/ПВХ), мм |
|---|---|
| до 5 | 10–13 |
| 5–15 | 16–19 |
| 15–50 | 22–25 |
| 50–150 | 32–38 |
| более 150 | 50–63 |

Трубопроводы обычно изготавливают из меди, ПВХ или оцинкованной стали. ПВХ-трубы дешевле, но менее долговечны при прямом солнечном излучении; медные — дороже, но коррозионностойки.

### Сифоны при положительном и отрицательном давлении

**При положительном давлении в корпусе** (кровельные установки, канальные вентилятори) сифон предотвращает подсос воздуха в дренажную линию и обратное проникновение воды. Высота сифонного затвора должна превышать максимальное давление в корпусе:

$$h_{сифон} \geq \frac{\Delta P_{макс}}{\rho_{воды} \cdot g}$$

При давлении 50 Па минимальная высота сифона: $h = 50 / (1000 \cdot 9,81) ≈ 0,005$ м = 5 мм (обычно применяют 25–50 мм).

**При отрицательном давлении** (подпрессурированные установки, вытяжные системы) необходимо предусмотреть воздушный разрыв — открытый участок, исключающий создание вакуума в дренажной линии.

### Поддоны для сбора конденсата

Поддоны (сборные ёмкости) располагаются непосредственно под испарителями или коллекторами теплообменников. Требования:

- Уклон дна поддона не менее 3–5° в сторону дренажного отверстия;
- Высота бортика не менее 50 мм для предотвращения переливов;
- Площадь поверхности с учётом максимального расхода конденсата;
- Материал: оцинкованная сталь, алюминиевые сплавы или нержавеющая сталь;
- Глубина отстойной камеры 100–150 мм для седиментации загрязнений.

### Расчёт мощности насоса для отвода конденсата

Когда естественный отвод гравитацией невозможен (например, испаритель расположен ниже уровня кровли или дренажной магистрали), применяют конденсатные насосы. Требуемая мощность:

$$N = \frac{\rho_{воды} \cdot g \cdot V_{конд} \cdot (H + \sum h_л)}{η}$$

где:
- $H$ — геодезическая высота подъёма, м;
- $\sum h_л$ — потери напора в трубопроводе, м;
- $η$ — коэффициент полезного действия насоса (0,5–0,8).

Типовые насосы для ОВК:
- 230 В однофазные, производительность 0,3–2 м³/ч, напор 10–30 м водяного столба;
- С поплавковым датчиком автоматического включения при наполнении поддона;
- Грязевые насосы с режущим механизмом для удаления загрязнений.

### Требования к уклону дренажной линии

Горизонтальные и наклонные участки дренажных трубопроводов должны иметь уклон:

- **Минимум 0,5 %** (1 см на 2 м) — для предотвращения заполнения воздухом и отложений;
- **Оптимум 1–3 %** — обеспечивает надёжный отвод при малых расходах;
- **Не более 5 %** — чрезмерный уклон может вызвать кавитацию и шум;

Вертикальные участки допускаются, но требуют специального крепления и компенсации для предотвращения скопления воздуха.

### Требования к воздушному разрыву

Воздушный разрыв (air gap) — открытое пространство между концом дренажной трубы и приёмным устройством (воронкой, стоком):

- **Минимальное расстояние**: не менее 25 мм над уровнем переполнения приёмника (по ASHRAE);
- **Назначение**: предотвращение сифонирования (создания вакуума в системе);
- **Применение**: обязательно при отрицательном давлении, желательно при положительном в целях безопасности;
- **Расположение**: не ниже краёв переливного устройства поддона.

## Методика проектирования

**Этап 1. Расчёт расхода конденсата:**

Для среднего климата при охлаждении воздуха с 28 °C / 60 % ОВ до 18 °C:
- $d_{вх}$ ≈ 13 г/кг; $d_{вых}$ ≈ 6,5 г/кг;
- При $G_{воз} = 5$ кг/с: $G_{конд} = 5 \cdot (13 - 6,5) / 1000 = 0,0325$ кг/с ≈ 117 л/ч.

**Этап 2. Выбор диаметра трубопровода:**

При v = 0,6 м/с: $A = 117 \cdot 10^{-6} / (3600 \cdot 0,6) ≈ 54 \cdot 10^{-6}$ м² → диаметр ≈ 8,3 мм (выбираем 13 мм медная труба или 16 мм ПВХ).

**Этап 3. Расчёт сифона:**

При давлении в корпусе 75 Па: $h_{сиф} ≥ 75 / 9810 ≈ 0,0076$ м (применяем 50 мм).

**Этап 4. Проверка уклона:**

При длине горизонтального участка 20 м необходим уклон 0,01 м/м (1 %) = перепад 0,2 м.

## Применение в ОВК

**Центральные кондиционеры и ПТОУ** требуют надёжного дренажа из-за высоких расходов (500–2000 л/ч). Дренажные линии часто объединяют несколько испарителей в общий сборный поддон с насосом.

**Сплит-системы и оконные кондиционеры** имеют встроенные дренажные шланги малого диаметра (8–10 мм) с естественным стоком, но требуют профилактической очистки от биообрастания.

**Канальные вентилятори с рекуперацией** образуют конденсат в холодной части теплообменника; дренаж часто осложнен требованиями компактности и звукоизоляции.

## Стандарты и нормативы

- **ASHRAE 62.1–2022** — требования к вентиляции и удалению влаги;
- **ASHRAE Handbook — HVAC Systems and Equipment** — методики расчётов и типовые конструкции;
- **СП 60.13330.2020** — актуализированное издание СНиП 41–01–2003 по отоплению, вентиляции и кондиционированию;
- **ГОСТ Р 51689–2021** — системы вентиляции и кондиционирования воздуха. Требования безопасности;
- **EN 13779:2007** — вентиляция нежилых помещений;
- **ISO 3744** — определение уровня звука (дренажные насосы).

## Практические рекомендации

1. **Диаметр дренажной линии** увеличивают на одну ступень от расчётного для запаса производительности при засорении.

2. **Сифоны необходимо трассировать** с доступом для очистки; примеси (пыль, масла из компрессора) требуют регулярного удаления.

3. **Конденсатные насосы** должны оснащаться поплавковыми выключателями и датчиками переполнения; время срабатывания не более 10 минут.

4. **Биообрастание** снижается добавлением биоцидных присадок (не рекомендуются в пищевой промышленности) или применением самоочищающихся материалов.

5. **Шум дренажа** уменьшается установкой амортизирующих опор и виброизоляции при расходах более 100 л/ч.

6. **Проверка герметичности** проводится испытанием под давлением 1,5 × рабочее давление в течение 10 минут без утечек.

7. **Типовые диапазоны**: расходы конденсата в центральных установках — 100–5000 л/ч; в сплит-системах — 10–100 л/ч; диаметры труб — от 8 до 63 мм медь/ПВХ.
