---
title: "Управление ливневыми стоками"
aliases: ["Управление ливневыми стоками"]
weight: 3
description: "Технические решения по управлению ливневыми водами и их интеграции в системы HVAC, включая расчёт водосточных систем, сбор дождевой воды и питание градирен."
---

## Обзор

Управление ливневыми стоками — комплекс инженерных мероприятий по сбору, отведению и утилизации атмосферных осадков с кровель и поверхностей зданий. В контексте систем HVAC управление ливневыми водами приобретает особую значимость при проектировании охлаждающих систем, поскольку накопленная дождевая вода может служить источником для питания градирен, теплообменников и других теплоаккумулирующих устройств. Такая интеграция позволяет снизить расход подпиточной водопроводной воды, уменьшить эксплуатационные затраты и повысить устойчивость системы к сезонным колебаниям водоснабжения.

Согласно нормативным документам (СП 30.13330.2016 «Внутренний водопровод и канализация зданий», ASHRAE 188-2018 «Standard for the Operation, Maintenance, and Safety of Building Water Systems»), грамотное проектирование систем сбора ливневых вод требует учёта интенсивности осадков, площади кровельного покрытия, качества воды и условий её хранения. В системах ОВК особое внимание уделяется предварительной очистке и микробиологическому контролю накопленной воды перед использованием в охлаждающих контурах.

## Физические принципы и гидравлические основы

Расчёт ливневых систем базируется на понимании гидравлического потока в трубопроводах и основных законах гидродинамики. Объёмный расход дождевой воды определяется интенсивностью осадков и площадью водосбора:

$$Q = i \cdot A$$

где:
- $Q$ — объёмный расход, м³/с;
- $i$ — интенсивность осадков, м/с (типовые значения для расчётного периода 5–10 лет: 0,03–0,05 м/ч);
- $A$ — площадь кровли, м².

Напор и скорость потока в водосточной трубе рассчитываются по формуле Дарси—Вейсбаха:

$$\Delta P = \lambda \frac{L}{d} \frac{\rho v^2}{2}$$

где:
- $\lambda$ — коэффициент трения (для внутренних труб из ПВХ, меди: 0,02–0,03);
- $L$ — длина участка трубопровода, м;
- $d$ — внутренний диаметр трубы, м;
- $\rho$ — плотность воды, ~1000 кг/м³;
- $v$ — средняя скорость потока, м/с (рекомендуется 1,0–2,5 м/с).

Для вертикальных водостоков применяется критерий заполнения 0,5–0,7 от диаметра для обеспечения аэрации и исключения вакуума.

## Компоненты и конструкция

### Расчёт размеров водосточной системы крыши

Проектирование водосточной системы начинается с определения площади кровли и выбора расчётной интенсивности осадков. Согласно ГОСТ Р 51225-99 и СП 30.13330.2016, при расчёте необходимо учитывать климатическую зону и период повторяемости дождя (обычно 5, 10 или 25 лет). Типовые значения интенсивности:

| Климатическая зона | Расчётная интенсивность, мм/ч | Период повторяемости, лет |
|---|---|---|
| Европейская часть России | 60–80 | 5–10 |
| Дальневосточные регионы | 80–120 | 10–25 |
| Южные регионы | 100–150 | 10–25 |

**Пример расчёта:** Крыша площадью 500 м² расположена в зоне с расчётной интенсивностью 75 мм/ч.
$$Q = 75 \text{ мм/ч} = 0,0208 \text{ м/с} \times 500 \text{ м}^2 = 10,4 \text{ м}^3/\text{ч} ≈ 0,0029 \text{ м}^3/\text{с}$$

Для данного расхода выбирают трубы диаметром 100–150 мм (при скорости ~1,5 м/с). Воронки и желоба должны быть размещены так, чтобы расстояние между ними не превышало 10–12 м.

### Применение систем сбора дождевой воды в HVAC

Собранная дождевая вода может быть использована в системах HVAC после предварительной обработки. Хранение воды осуществляется в подземных резервуарах, подвальных ёмкостях или встроенных баках объёмом 10–100 м³ и более, защищённых от света и загрязнения.

**Схема обработки:**
1. **Первичная очистка** — первые 50–100 литров осадков откидываются (содержат загрязнения с кровли).
2. **Механическая фильтрация** — песчаные фильтры, сетки (размер пор 100–200 мкм).
3. **Отстойник** — удаление взвешенных частиц (время отстоя 2–4 часа).
4. **Микробиологический контроль** — УФ-облучение, озонирование или хлорирование (в соответствии с ASHRAE 188-2018).

Вода для питания градирен должна соответствовать требованиям по жёсткости, щёлочности и содержанию микроорганизмов. Рекомендуемые пределы:
- Общая жёсткость: 3–5 ммоль/л (150–250 мг/л в пересчёте на CaCO₃);
- pH: 6,5–8,5;
- Содержание железа: <0,3 мг/л;
- Бактериальная обсеменённость: <10³ КОЕ/мл.

### Подпитка воды для градирен

Испарительные градирни при номинальной нагрузке расходуют воду в следующих соотношениях (на 1 м³ охлаждаемой воды в час):
- Испарение: 1,5–2,0% от циркуляционного расхода;
- Продувка (дренирование): 0,3–1,0% (зависит от коэффициента концентрирования 2–4);
- Утечки: 0,1–0,5%.

**Пример:** Градирня с расходом циркуляции 100 м³/ч и коэффициентом концентрирования 3:
$$W_{\text{испар}} = 100 \times 0,018 = 1,8 \text{ м}^3/\text{ч}$$
$$W_{\text{продувка}} = 100 \times 0,0050 = 0,5 \text{ м}^3/\text{ч}$$
$$W_{\text{общ подпитка}} ≈ 2,3 \text{ м}^3/\text{ч}$$

Использование собранной дождевой воды может снизить потребление из внешних источников на 30–60% в зависимости от климата. В средней полосе России при среднегодовом количестве осадков 600 мм и учёте эффективного сбора 70–80%, крыша площадью 1000 м² может обеспечить 420–480 м³ воды в год.

### Интеграция систем серых вод

Серые воды (из раковин, душей, стиральных машин в прачечных) содержат меньше патогенов, чем чёрные сточные воды, и после обработки могут использоваться в системах HVAC. Однако согласно нормативам (ASHRAE 188, ISO 16075-1:2015 «Использование вторичных вод»), требуется многоступенчатая очистка:

1. **Биологическая очистка** — аэробные фильтры или мембранные реакторы (MBR);
2. **Адсорбция** — активированный уголь (удаление запахов и органики);
3. **Дезинфекция** — УФ или озон;
4. **Обеспечение дополнительного хранения** — отдельные резервуары (маркировка как «очищенные серые воды»).

Совместное использование дождевой воды и очищенных серых вод позволяет:
- Снизить потребление питьевой воды на 40–70%;
- Уменьшить нагрузку на муниципальные системы канализации;
- Повысить устойчивость системы при нехватке осадков (летний период).

## Методы расчёта и проектирования

Интегрированный расчёт системы управления ливневыми стоками для HVAC включает:

**Этап 1. Оценка годового потенциала сбора:**
$$V_{\text{год}} = i_{\text{ср}} \times A \times k_{\text{сбора}} \times 0,001$$

где:
- $i_{\text{ср}}$ — среднегодовое количество осадков, мм;
- $k_{\text{сбора}}$ — коэффициент сбора (0,7–0,9 для кровель из битума, керамики, металла).

**Этап 2. Определение объёма накопительного резервуара:**
$$V_{\text{рез}} = \frac{W_{\text{подпитка, мес}} \times t_{\text{засуха}}}{k_{\text{обеспеч}}}$$

где $t_{\text{засуха}}$ — расчётный период без осадков (для средней полосы ~40 дней), $k_{\text{обеспеч}}$ — коэффициент надёжности (обычно 0,85).

**Этап 3. Выбор технологии очистки и мониторинга:**
- Сумма высот подъёма от резервуара до входа в системы HVAC (избыточное давление 50–100 кПа);
- Параметры контроля качества воды (еженедельные анализы при эксплуатации).

## Применение в системах HVAC

Системы управления ливневыми стоками наиболее эффективны в следующих типах объектов:

- **Крупные офисные центры** (более 5000 м² кровли): потенциал экономии 100–150 м³/мес на подпитке градирен;
- **Производственные предприятия** с большой площадью кровельного покрытия;
- **Спортивные комплексы, торговые центры** с автономными системами охлаждения;
- **Кампусы учебных заведений** с распределённой сетью градирен.

В климатических зонах с интенсивными летними осадками (Дальний Восток, Кавказ) интеграция ливневых вод может обеспечить 50–70% потребности в подпиточной воде. В засушливых регионах (юг и юго-восток России) практическая эффективность ниже, однако система возмещает 20–30% годовых потребностей.

## Стандарты и нормативные документы

- **СП 30.13330.2016** — Внутренний водопровод и канализация зданий;
- **ГОСТ Р 51225-99** — Желоба и водосточные трубы кровель;
- **ASHRAE 188-2018** — Standard for the Operation, Maintenance, and Safety of Building Water Systems;
- **ISO 16075-1:2015** — Guidelines for the use of wastewater in agricultural irrigation;
- **EN 1401** — Specifications for PVC pipes used for outside water drains;
- **ГОСТ Р 56414-2015** — Системы сбора и использования дождевой воды.

## Практические рекомендации

1. **Глубина погружения входного отверстия в резервуаре** — не менее 0,3 м от дна (для исключения поднятия осадка при заборе).

2. **Периодичность очистки резервуаров** — 1 раз в год в конце сезона дождей; в регионах с высокой загрязнённостью воздуха — 2 раза в год.

3. **Контроль микробиологии** — еженедельные пробы в период использования (май–сентябрь), ежемесячные при хранении.

4. **Резервный источник подпитки** — всегда предусмотреть возможность подключения к центральному водопроводу при недостатке накопленной воды или отклонении качественных показателей.

5. **Типовой размер резервуара** — 5–10% от среднегодового потенциала сбора (для сглаживания межсезонных колебаний).

6. **Разделение систем** — использовать отдельные трубопроводы и насосы для воды из разных источников (дождевая, серые воды, питьевая) во избежание перекрёстного загрязнения.
