---
title: "Шум оборудования HVAC"
aliases: ["Шум оборудования HVAC"]
weight: 3
---

Оборудование HVAC представляет основной источник окружающего шума в занятых помещениях. Понимание механизмов генерации шума, количественная оценка уровней звуковой мощности и внедрение эффективных стратегий снижения являются фундаментальными для достижения приемлемых акустических условий.

## Основы генерации шума

### Звуковая мощность в сравнении со звуковым давлением

Звуковая мощность (Lw) представляет общую акустическую энергию, излучаемую оборудованием, измеренную в децибелах относительно 10^-12 ватт. Звуковая мощность является неотъемлемым свойством оборудования, не зависящим от акустической среды.

Звуковое давление (Lp) представляет акустическое давление в конкретном месте, измеренное в децибелах относительно 20 мкПа. Звуковое давление зависит от звуковой мощности, расстояния от источника и акустики помещения согласно:

Lp = Lw - 20log(r) - 11 + 10log(Q/(4π) + 4/R)

Где:
- r = расстояние от источника (м)
- Q = коэффициент направленности (1-8)
- R = постоянная помещения (Sα/(1-α))

### Частотные характеристики

Шум оборудования HVAC анализируется в октавных полосах с центральными частотами 63, 125, 250, 500, 1000, 2000, 4000 и 8000 Гц. Оборудование демонстрирует характерные спектральные формы, основанные на механизмах генерации шума.

**Доминирование низких частот (63–250 Гц):**
- Работа компрессора
- Прохождение лопасти вентилятора
- Магнитные силы двигателя
- Вибрация, передаваемая через конструкцию

**Содержание средних частот (500–2000 Гц):**
- Турбулентный воздушный поток
- Шум, генерируемый воздуховодом
- Механическое трение

**Компоненты высоких частот (4000–8000 Гц):**
- Воздушные струи и диффузоры
- Дросселирование и снижение давления
- Кавитация в клапанах

## Критерии акустической оценки

### Кривые NC (критерии шума)

Кривые NC определяют максимально допустимые уровни звукового давления во всех октавных полосах. Каждая кривая NC представляет сбалансированный спектр, где низкие частоты разрешены на более высоких уровнях, чем высокие частоты, отражая чувствительность человеческого слуха.

**Типичные целевые показатели NC по типам помещений:**

| Тип помещения | Рейтинг NC | Применение |
|------------|-----------|-------------|
| Студия звукозаписи | NC-15–NC-20 | Критические среды прослушивания |
| Частные офисы | NC-25–NC-30 | Исполнительные зоны, конференц-залы |
| Общие офисы | NC-30–NC-35 | Открытая планировка, кабины |
| Торговые помещения | NC-35–NC-40 | Торговые площади |
| Рестораны | NC-40–NC-45 | Обеденные зоны |
| Фойе | NC-40–NC-50 | Общественное перемещение |

### Кривые RC (критерии помещения)

Критерии RC улучшают NC путем учета спектрального баланса и включения дескрипторов оценки качества. RC Mark II оценивает как уровень звука, так и форму спектра для определения глубоких, высокочастотных или нейтральных характеристик.

**Области оценки качества RC:**
- Область A: Чрезмерный низкочастотный шум (низкочастотная энергия)
- Область B: Приемлемый нейтральный спектр
- Область C: Чрезмерный высокочастотный шум (высокочастотная энергия)

Целевые показатели проектирования должны поддерживать значения RC с нейтральным спектральным балансом (Область B) во избежание субъективных жалоб на характер оборудования.

### Рейтинги dBA

Взвешенные по шкале A уровни звука применяют частотное взвешивание, приблизительно соответствующее чувствительности человеческого слуха. Хотя dBA обеспечивает однозначные рейтинги, удобные для спецификаций, это скрывает спектральную информацию, критическую для определения характера шума и стратегий смягчения.

Соотношение между NC и dBA (приблизительное):
dBA ≈ NC + 7–10 (варьируется в зависимости от спектра)

## Характеристики шума вентилятора

### Уровни звуковой мощности вентилятора

Звуковая мощность вентилятора коррелирует с воздушным потоком, давлением и типом вентилятора согласно эмпирическим соотношениям. Общая звуковая мощность вентилятора (сумма октавной полосы) следует формуле:

Lw ≈ Kw + 10log(Q) + 20log(Ps) + ΔLw

Где:
- Kw = постоянная удельной звуковой мощности (зависит от типа вентилятора)
- Q = воздушный поток (CFM)
- Ps = статическое давление (см вод. ст.)
- ΔLw = эффекты установки

**Постоянные удельной звуковой мощности (Kw) по типам вентиляторов:**

| Тип вентилятора | Диапазон Kw | Характер шума |
|----------|----------|-----------------|
| Центробежный загнутый назад | 35–45 | Широкополосный, умеренные уровни |
| Центробежный загнутый вперед | 45–55 | Широкополосный, более высокие уровни |
| Центробежный профилированный | 30–40 | Низкий широкополосный шум |
| Плоский | 50–65 | Высокий широкополосный шум |
| Осевой с направляющими | 40–50 | Тональный на частоте прохождения лопасти |
| Осевой трубчатый | 45–60 | Сильные тональные компоненты |

### Спектры шума вентилятора

Шум вентилятора состоит из широкополосного аэродинамического шума и дискретных тональных компонентов на частоте прохождения лопасти (BPF) и гармониках.

BPF = (RPM × Количество лопастей) / 60

Вентиляторы центробежные загнутые назад и профилированные демонстрируют относительно плоские широкополосные спектры с минимальным тональным содержанием. Вентиляторы загнутые вперед генерируют более высокие широкополосные уровни с пиком энергии на 250–1000 Гц. Осевые вентиляторы производят сильные тональные пики на BPF, часто требующие специального ослабления.

**Корректирующие коэффициенты спектра от общей звуковой мощности:**
Применяйте предоставленные производителем коэффициенты распределения октавной полосы, обычно варьирующиеся от -15 дБ (низкие частоты) до -5 дБ (полоса пиковой частоты) относительно общего Lw.

### Эффекты установки

Установка вентилятора значительно влияет на излучаемый шум сверх каталожных рейтингов:

**Условия входа:**
- Колена или препятствия в пределах 2,5 диаметров воздуховода: +5–+10 дБ
- Неравномерный входной поток: +3–+8 дБ
- Входная закрутка или завихрение: +4–+12 дБ

**Условия выхода:**
- Выходные колена в пределах 5 диаметров воздуховода: +3–+7 дБ
- Резкие изменения площади: +4–+10 дБ

**Коэффициенты эффекта системы:**
Всегда учитывайте потери эффекта системы и связанное с ними увеличение шума, когда вентиляторы работают с неидеальными конфигурациями входа/выхода.

## Шум компрессора

### Поршневые компрессоры

Поршневые компрессоры генерируют пульсирующий выходной поток на частотах, соответствующих частотам срабатывания цилиндров. Доминирующие тоны возникают на основной частоте срабатывания и гармониках, создавая характерный звук "постукивания".

Частота срабатывания = (RPM × количество цилиндров) / (60 × оборотов на цикл)

Уровни шума: Lw = 90–105 дБ всего, с сильными дискретными тонами на 10–20 дБ выше широкополосного фона.

**Подходы к снижению:**
- Выпускные глушители, настроенные на частоты срабатывания
- Гибкие соединения для изоляции передачи через конструкцию
- Корпусы с поглощающей прокладкой
- Базовая виброизоляция с минимальной эффективностью изоляции 95% на рабочей частоте

### Спиральные компрессоры

Спиральные компрессоры производят более низкие уровни шума, чем поршневые устройства, с пониженным тональным содержанием. Широкополосный шум доминирует с мягкими пиками на орбитальной частоте (50–60 Гц) и более высоких гармониках.

Уровни шума: Lw = 75–85 дБ всего, более гладкий спектр.

### Винтовые компрессоры

Винтовые компрессоры демонстрируют сильные тональные компоненты на частоте зацепления и кратных. Высокие частоты вращения (3600+ RPM) смещают доминирующие частоты в диапазон 1000–4000 Гц.

Частота зацепления = RPM × количество винтов / 60

Уровни шума: Lw = 95–110 дБ всего для больших устройств.

**Меры контроля:**
- Заводские встроенные корпусы (снижение на 10–20 дБ)
- Входные и выходные глушители
- Монтаж на виброизолированные опоры

### Центробежные компрессоры

Центробежные компрессоры в больших чиллерах генерируют широкополосный аэродинамический шум с потенциальными тональными компонентами на частоте прохождения лопасти рабочего колеса. Уровни шума коррелируют с соотношением давления и периферийной скоростью рабочего колеса.

Уровни шума: Lw = 90–100 дБ для типичных чиллеров.

## Шум насоса

Шум насоса происходит от нескольких механизмов, работающих одновременно:

**Гидравлический шум:**
- Тоны частоты прохождения лопасти рабочего колеса
- Кавитация (широкополосный высокочастотный шум)
- Турбулентность потока и отделение

**Механический шум:**
- Шум подшипника (широкополосный)
- Неправильное выравнивание муфты
- Магнитные силы двигателя (120 Гц и гармоники)

**Доминирующие частоты:**
Прохождение лопасти: BPF = RPM × лопасти рабочего колеса / 60
Магнитная сила двигателя: 2× частота сети = 120 Гц (сеть 60 Гц)

### Уровни шума по типам насосов

| Тип насоса | Диапазон звуковой мощности | Частотный характер |
|-----------|-------------------|---------------------|
| Центробежный с боковым всасыванием | 70–85 дБ | Широкополосный с тоном BPF |
| Центробежный сплит-корпус | 85–95 дБ | Широкополосный, более сильный BPF |
| Встроенный центробежный | 75–90 дБ | Шум двигателя доминирует |
| Вертикальный турбинный | 80–95 дБ | Высокие широкополосные уровни |

### Шум кавитации

Кавитация возникает, когда локальное давление падает ниже давления пара, образуя и разрушая пузырьки пара. Процесс разрушения генерирует интенсивный широкополосный шум, распространяющийся на высокие частоты (>4000 Гц) с характерным звуком "гравия" или "жарки".

**Профилактика:**
- Поддерживайте адекватный положительный напор всасывания (NPSH)
- Избегайте переоцениваемых рабочих колес
- Установите датчики давления всасывания для мониторинга
- Обеспечьте надлежащую конфигурацию всасывающего трубопровода

## Шум чиллера

Шум чиллера объединяет вклады компрессора, двигателя и потока хладагента со значительной вариацией в зависимости от типа чиллера.

### Воздухоохлаждаемые чиллеры

Воздухоохлаждаемые устройства генерируют шум от компрессоров, конденсаторных вентиляторов и потока хладагента. Наружная установка позволяет повысить уровни шума, но требует оценки воздействия на границы собственности и жалоб соседей.

**Типичные уровни звуковой мощности:**
- Устройство мощностью 10 кВт хол.: Lw = 85–92 дБ
- Устройство мощностью 50 кВт хол.: Lw = 95–100 дБ
- Устройство мощностью 100 кВт хол.: Lw = 100–105 дБ

**Основные источники шума в порядке ранжирования:**
1. Конденсаторные вентиляторы (обычно наивысшие)
2. Компрессоры (спиральные или винтовые)
3. Шум потока хладагента

### Водоохлаждаемые чиллеры

Водоохлаждаемые чиллеры демонстрируют более низкие уровни шума с компрессором как основным источником. Закрытые механические помещения обеспечивают архитектурные барьеры, но требуют надлежащей акустической обработки помещения.

**Типичные уровни звуковой мощности:**
- Центробежный, 100 кВт хол.: Lw = 90–95 дБ
- Винтовой, 100 кВт хол.: Lw = 95–100 дБ
- Спиральный, 100 кВт хол.: Lw = 85–92 дБ

**Шум испарителя/конденсатора:**
Поток хладагента через трубки теплообменника генерирует широкополосный шум потока, особенно при высоких скоростях хладагента (>1,5 м/с). Поддерживайте расчетные скорости и избегайте переоцениваемых размеров для минимизации шума потока.

## Шум градирни

Градирни представляют значительные наружные источники шума, влияющие на соседей и границы участка. Шум исходит от вентиляторов, брызг воды и работы двигателя.

### Компоненты шума

**Шум вентилятора (доминирующий):**
- Воздушный поток через насадку и жалюзи
- Тоны прохождения лопасти вентилятора
- Генерация вихря на кончике
Составляет 70–90% от общего излучаемого шума.

**Шум брызг воды:**
- Воздействие капель на поверхность воды в бассейне
- Широкополосный характер, пики на 1000–2000 Гц
- Увеличивается с высотой падения и расходом

**Шум двигателя/редуктора:**
- Магнитные силы на 120 Гц
- Тоны зацепления передачи (если редуктор)
- Обычно на 10–15 дБ ниже шума вентилятора

### Уровни звуковой мощности

Звуковая мощность градирни масштабируется по мощности вентилятора и расходу воздуха:

Lw ≈ 70 + 10log(мощность вентилятора в кВт × 0,746 кВт/л.с.)

**Типичные значения:**
- Башня 100 кВт хол., одна секция: Lw = 85–90 дБ
- Башня 500 кВт хол., многосекционная: Lw = 95–100 дБ
- Установка башни 1000 кВт хол.: Lw = 100–105 дБ

### Направленные характеристики

Градирни демонстрируют направленное излучение звука:
- Максимальные уровни на выпуске вентилятора (сверху)
- Более низкие уровни на сторонах входа воздуха (снижение на 6–10 дБ)
- Минимальные уровни на концах (снижение на 8–12 дБ)

Размещайте башни с учетом преобладающей направленности относительно чувствительных к шуму рецепторов.

## Шум котла

Шум котла происходит от сгорания, вентиляторов горелки и индуцированных/принудительных вентиляторов.

**Сжигание природного газа:**
Рев сгорания при пламени производит широкополосный шум с пиком на 125–500 Гц. Турбулентное смешивание топлива и воздуха создает интенсивную низкочастотную энергию.

Lw горелки = 85–100 дБ (зависит от мощности горелки)

**Вентиляторы воздуха сгорания:**
Вентиляторы принудительной тяги, подающие воздух сгорания, и вентиляторы индуцированной тяги, удаляющие дымовые газы, генерируют значительный шум. Характеристики центробежного вентилятора применяются.

**Сжигание дизельного топлива:**
Форсунки мазута производят более высокие уровни шума (на 3–8 дБ выше газовых) из-за процессов распыления и более высоких интенсивностей сгорания.

### Шум системы котла

**Шум выхлопа:**
Скорости выхлопных газов, превышающие 15 м/с, генерируют шум струи, излучаемый из конца дымовой трубы. Высокоскоростной выпуск направляет шум вверх, снижая воздействие на уровне земли.

**Предохранительные клапаны:**
События срабатывания предохранительного давления производят чрезвычайно высокие уровни шума (>120 dBA) кратковременно. Размещайте места выхода подальше от занятых площадей и рассмотрите глушители для частого срабатывания.

## Шум терминального устройства

### Шум VAV-боксов

Шум терминального устройства VAV происходит от дросселирования заслонки и турбулентности потока воздуха. Мощность звука выпуска резко увеличивается при низких положениях заслонки из-за высокоскоростного потока через суженные отверстия.

**Излучаемый шум:**
VAV-боксы излучают шум через корпус в потолочную плену:
Lw (излучаемый) = Lw (выпуск) - 15–-25 дБ

Ослабление корпуса зависит от толщины толщины металла и акустической прокладки.

**Шум выпуска:**
Максимальная звуковая мощность выпуска возникает при положении заслонки 30–50%, где скорость потока и турбулентность достигают пика. Полностью открытые положения демонстрируют более низкий шум, несмотря на более высокие расходы.

Укажите VAV-боксы с:
- Облицованными входными и выходными плену
- Акустической обивкой на всех внутренних поверхностях
- Сборками заслонок с низким уровнем шума

### Боксы с вентилятором

VAV-боксы с питанием от вентилятора добавляют шум вентилятора к шуму дросселирования. Последовательные устройства работают вентиляторами непрерывно; параллельные устройства активируют вентиляторы во время отопления. Выбирайте низкошумящие плоские вентиляторы (Lw на 10–15 дБ ниже шума воздушного потока в условиях проектирования).

## Шум диффузора и решетки

### Шум, генерируемый диффузором

Диффузоры генерируют шум при расширении поступающего воздуха от скорости воздуховода к низкой скорости в помещении. Шум увеличивается с падением давления диффузора и скоростью выпуска.

Lw (диффузор) ≈ 10log(Q) + 50log(V) - 25

Где:
- Q = воздушный поток (CFM)
- V = скорость выпуска (м/мин)

**Рекомендации по проектированию:**
- Ограничьте скорости в горловине до 2,5–2,1 м/с для помещений NC-30–NC-35
- Снизьте до 1,2–1,5 м/с для NC-25 или тише
- Используйте более крупные диффузоры для поддержания низких скоростей

### Шум решетки

Решетки возврата и выпуска генерируют шум от турбулентности на лице решетки и резких изменений площади. Процент свободной площади значительно влияет на генерацию шума.

**Эффекты свободной площади:**
- Высокая свободная площадь (>70%): Более низкое образование шума
- Низкая свободная площадь (<50%): Повышенный шум, избегайте для спокойных помещений

Ограничьте скорости лица возвратной решетки до 0,9–1,5 м/с для занятых помещений.

## Шум, связанный с воздуховодом

### Шум пробоя воздуховода

Шум пробоя возникает, когда звуковая энергия внутри воздуховодов излучается через стенки воздуховодов в занятые помещения. Листовые металлические воздуховоды обеспечивают ослабление на 10–30 дБ в зависимости от толщины, частоты и размера воздуховода.

Потеря передачи пробоя увеличивается с:
- Более тяжелый калибр металла
- Меньшие размеры воздуховода
- Более высокие частоты
- Внешняя изоляция воздуховода или акустические барьеры

**Критические места:**
- Воздуховоды в потолочных плену над чувствительными к шуму помещениями
- Открытые воздуховоды в механических помещениях, смежных с тихими областями
- Основные выпускные воздуховоды рядом с установками обработки воздуха

### Шум прорыва воздуховода

Шум прорыва передает внешние источники через стенки воздуховодов в воздуховоды, затем распределяясь на подключенные помещения. Шум механического помещения, прорывающийся в выпускные воздуховоды, создает пути в удаленные местоположения.

**Профилактика:**
- Акустическая облицовка первых 6–9 м воздуховода, выходящего из механических помещений
- Укажите минимум 20-й калибр для воздуховодов в шумных условиях
- Установите глушители воздуховода при проникновениях в механические помещения

### Шум, излучаемый плену

Выпускные и возвратные плену излучают шум оборудования и воздуховода в соседние помещения через стенки плену, потолочные плитки и светильники. Уровни звукового давления плену определяют величину передачи.

**Снижение:**
- Акустические потолочные плитки (NRC 0,70–0,90)
- Герметизация световых приборов и проникновений
- Установка глушителей воздуховода перед плену
- Добавление звукопоглощения в полость плену

## Рейтинги звука оборудования

### Рейтинги производителя

Производители оборудования предоставляют данные о звуковой мощности в соответствии со стандартизованными процедурами испытаний:

**Стандарты AHRI:**
- AHRI 260: Рейтинг звука воздуховодного воздуходвижущего и кондиционирующего оборудования
- AHRI 270: Рейтинг звука наружного унитарного оборудования
- AHRI 370: Рейтинг звука крупного наружного холодильного и кондиционирующего оборудования
- AHRI 575: Рейтинг звука неканального внутреннего кондиционирующего оборудования

Рейтинги указывают уровни звуковой мощности октавной полосы (Lw) при определенных условиях эксплуатации. Проверьте соответствие условий рейтинга фактическим параметрам установки (расход воздуха, давление, скорость).

**Влияние условий рейтинга:**
- Звуковая мощность вентилятора варьируется как 50log(RPM)
- Удвоение расхода воздуха увеличивает Lw примерно на 8 дБ
- Удвоение давления увеличивает Lw примерно на 12 дБ

### Программы сертификации звука

AHRI администрирует программы сертификации, проверяя опубликованные рейтинги посредством независимого тестирования. Сертифицированные рейтинги обеспечивают большую надежность, чем неподтвержденные каталожные данные.

Проверьте сертификацию в AHRI Directory (ahridirectory.org) для:
- Установок обработки воздуха
- Кровельных устройств
- Чиллеров
- Конденсирующих устройств

## Выбор оборудования для контроля шума

### Критерии акустического выбора

Установите критерии акустического проектирования на ранних этапах выбора оборудования:

1. Определите целевые показатели NC или RC для пространства на основе занятости
2. Рассчитайте допустимую звуковую мощность оборудования для запланированных мест
3. Выберите оборудование, соответствующее пределам звуковой мощности
4. Проверьте совместимость спектра октавной полосы, не только общего dBA
5. Учтите эффекты установки и коррекции

### Функции оборудования с низким уровнем шума

**Вентиляторы:**
- Центробежные загнутые назад или профилированные типы
- Низкие периферийные скорости (<1,2 м/с)
- Прямые приводы двигателя, исключающие ремни
- Входные и выходные глушители
- Виброизоляция

**Компрессоры:**
- Спиральные над поршневыми для небольших мощностей
- Звуковые корпусы (заводские или полевые)
- Выпускные глушители для поршневых устройств
- Базовая виброизоляция

**Насосы:**
- Надлежащее размерирование, избегающее переоцениваемых рабочих колес
- Адекватный запас NPSH, предотвращающий кавитацию
- Гибкие соединения на всасывании и выпуске
- Пружинное или резиновое изолирующее крепление

**Чиллеры:**
- Водоохлаждаемые над воздухоохлаждаемыми для внутреннего применения
- Спиральные или центробежные над винтовыми для более низкого шума
- Заводские звуковые корпусы, где доступны
- Акустические барьеры для наружных установок

## Стратегии снижения шума

### Обработка источника

Обратитесь к шуму в точке генерации до распространения:

**Корпусы оборудования:**
Частичные или полные корпусы с поглощающей облицовкой обеспечивают снижение на 10–25 дБ. Поддерживайте отверстия вентиляции с акустически облицованными жалюзи. Обеспечьте доступ к обслуживанию.

**Глушители и глушители:**
Глушители воздуховода ослабляют переносимый воздухом шум в выпускных и возвратных системах. Выберите длину и падение давления на основе требуемого спектра ослабления.

**Виброизоляция:**
Предотвратите передачу через конструкцию при надлежащей изоляции:
- Пружинные изоляторы: эффективность 90–95% на частотах >2× собственная частота
- Резиновые изоляторы: эффективность 70–85%, более простая установка
- Инерционные основания: увеличивают массу, снижают передаваемую силу

### Обработка пути

Прерывайте пути передачи между источником и приемником:

**Акустические барьеры:**
Барьеры блокируют прямые пути звука, но позволяют дифрагированному звуку через края. Эффективность зависит от высоты барьера, геометрии расстояния и частоты:

Вставка барьера потерь ≈ 10log(3 + 20N)

Где N = число Френеля с учетом разницы длины пути.

**Облицовка воздуховода:**
Внутренне облицованные воздуховоды поглощают звук, распространяющийся через воздуховод. Ослабление увеличивается с:
- Толщина облицовки (2,5–5 см типичная)
- Облицованный периметр (4-сторонний превосходит 2-сторонний)
- Длина воздуховода (снижающийся возврат сверх 4,5–6 м)

**Поглощение в помещении:**
Акустическая обработка в механических помещениях снижает накопление реверберирующего звука, снижая уровни звукового давления в помещении на 3–10 дБ. Применяйте поглощение к потолку и стенам, используя:
- Акустические панели (NRC 0,80–1,00)
- Напыляемые материалы
- Акустические экраны или облака

### Защита приемника

Когда обработка источника и пути оказываются недостаточными:

**Изоляция помещения:**
Конструируйте звукорасчетные перегородки и сборки пола/потолка (STC 50–60), изолирующие чувствительные к шуму области от механических помещений.

**Активный контроль шума:**
Электронные системы, генерирующие звуковые волны в противофазе, отменяют низкочастотный шум в воздуховодах. Эффективны для тональных компонентов ниже 500 Гц, особенно шум вентилятора с переменной частотой.

**Административный контроль:**
Запланируйте шумные операции в неиспользуемые периоды. Внедрите процедуры обслуживания, предотвращающие деградацию акустических характеристик с течением времени.

## Измерение и проверка шума

### Полевые испытания

Проверьте производительность установленной системы посредством полевых измерений звука:

**Звуковая мощность оборудования:**
Измеряйте звуковое давление в нескольких местах, применяйте коррекции помещения для определения звуковой мощности оборудования. Сравняйте со специфицированными значениями.

**Звуковое давление в помещении:**
Измеряйте уровни октавной полосы в репрезентативных занятых местах при работающих системах. Сравняйте с критериями проектирования NC/RC.

**Стандарты испытаний:**
- ASTM E336: Испытание передачи звука
- ASTM E1130: Объективное измерение конфиденциальности речи
- ANSI S12.51: Испытание звукового давления в помещении

### Устранение акустических проблем

**Систематический подход:**
1. Определите характер жалобы (слишком громко, низкочастотный шум, высокочастотный, тоны)
2. Измеряйте существующие условия, документируя уровни и спектры
3. Сравняйте измерения с критериями, определяя превышения
4. Проследите пути передачи шума от оборудования к занятому пространству
5. Оцените варианты обработки источника, пути и приемника
6. Внедрите корректировки, проверяя улучшение через повторное измерение

**Общие проблемы и решения:**

| Проблема | Вероятная причина | Решение |
|---------|--------------|----------|
| Низкочастотный шум | Компрессор, вентилятор, передача вибрации | Виброизоляция, корпус, низкочастотное поглощение |
| Высокочастотный шум | Диффузоры, дросселирующие клапаны, утечки воздуха | Снижение скоростей, герметизация утечек, больше диффузоров |
| Тональный писк | BPF вентилятора, магнитная двигателя, кавитация насоса | Глушители, настроенные на частоту, устранение кавитации, изоляция двигателя |
| Прерывистый шум | Циклическое оборудование, движение заслонки | Мягкий пуск/остановка, изоляция приводов заслонок |
| Чрезмерный общий уровень | Недостаточное оборудование, неполная обработка | Снижение нагрузок, добавление глушителей, установка барьеров |
