---
title: "Критерии шума HVAC и стандарты уровня звука"
aliases: ["Критерии шума HVAC и стандарты уровня звука"]
description: "Техническое анализ кривых NC, методология RC Mark II, рекомендуемые критерии шума по типам помещений, процедуры измерения фонового шума и уровни помех речи для систем HVAC."
keywords: ["кривые NC", "RC Mark II", "критерии шума", "акустика HVAC", "фоновый шум", "помехи речи", "уровень звукового давления", "анализ в октавных полосах", "стандарты шума ASHRAE"]
tags: ["кривые NC", "RC Mark II", "критерии шума", "акустика HVAC", "фоновый шум", "помехи речи", "уровень звукового давления", "анализ в октавных полосах", "стандарты шума ASHRAE"]
date: 2026-01-05
weight: 2
draft: false
---

## Обзор

Критерии шума HVAC предоставляют стандартизованные методы оценки и установления допустимых уровней звука в занятых помещениях. Эти критерии учитывают как величину уровня звукового давления, так и спектральный баланс в октавных полосах частот, обеспечивая акустический комфорт и функциональное исполнение в зданиях.

## Кривые критериев шума (NC)

Кривые NC, разработанные Лео Бераком в 1957 году, устанавливают максимально допустимые уровни звукового давления в октавных полосах от 63 Гц до 8000 Гц. Каждая кривая NC представляет семейство уровней звукового давления в октавных полосах, определяющих конкретный рейтинг шума.

**Математическая зависимость кривых NC:**

Кривые NC следуют приблизительной зависимости, где уровень звукового давления уменьшается с увеличением частоты. Для заданного рейтинга NC N:

SPL(f) = N + A(f)

Где:
- SPL(f) = уровень звукового давления на частоте f (дБ)
- N = номер рейтинга NC
- A(f) = коэффициент корректировки, зависящий от частоты

**Определение рейтинга NC:**

1. Измерить уровни звукового давления в октавных полосах (63, 125, 250, 500, 1000, 2000, 4000, 8000 Гц)
2. Нанести измеренные уровни на график кривой NC
3. Определить наивысшую кривую NC, к которой прикасается или превышается любая октавная полоса
4. Рейтинг NC равен наивысшей пересекаемой кривой

**Ограничения кривых NC:**

- Отсутствует оценка качества спектрального баланса
- Не различает между гулом, шипением или нейтральным спектром
- Предоставляет только ограничения максимального уровня без рекомендаций по оптимальной спектральной форме

## Критерии помещения (RC) Mark II

RC Mark II, опубликованный ASHRAE в справочнике HVAC Applications 1995 года, устраняет ограничения кривых NC, оценивая как уровень звука, так и качество спектра. Этот метод обеспечивает превосходную акустическую оценку для современных систем HVAC.

**Методология RC Mark II:**

Рейтинг RC представляет средний уровень звукового давления в октавных полосах 500, 1000, 2000 и 4000 Гц, математически выраженный как:

RC = (SPL₅₀₀ + SPL₁₀₀₀ + SPL₂₀₀₀ + SPL₄₀₀₀) / 4

**Дескрипторы качества спектра:**

RC Mark II присваивает дескрипторы качества на основе отклонений от эталонной кривой:

- **(N) Нейтральный:** Спектр следует эталонной кривой RC в пределах допустимого допуска
- **(LF) Низкочастотный гул:** Избыточная энергия ниже 500 Гц, обычно от больших вентиляторов, воздуховодов или структурного звука
- **(MF) Среднечастотный рев:** Избыточная энергия при 500–1000 Гц, часто от диффузоров или высокоскоростного потока воздуха
- **(HF) Высокочастотный шипение:** Избыточная энергия выше 2000 Гц, характерная для турбулентного потока или малых демпферов

**Область приемлемости:**

RC Mark II определяет приемлемые отклонения от эталонной кривой:
- Низкочастотная область (16–63 Гц): максимум +5 дБ выше эталона
- Среднечастотная область (125–500 Гц): допуск ±5 дБ
- Высокочастотная область (1000–4000 Гц): допуск ±3 дБ

Уровни звука, создающие заметный гул или шипение, выходят за границы области приемлемости и требуют корректирующих мер.

## Рекомендуемые критерии шума по типам помещений

Правильное установление критериев шума зависит от функции помещения, ожиданий занятости и акустической чувствительности.

| Тип помещения | Рейтинг NC | Рейтинг RC | Примечания |
|------------|-----------|-----------|-------|
| Частные кабинеты | NC 30–35 | RC 30–35(N) | Исполнительные офисы в нижней части диапазона |
| Открытые офисные площади | NC 35–40 | RC 35–40(N) | Современные офисы тяготеют к NC 35 |
| Конференц-залы | NC 25–30 | RC 25–30(N) | Критично для разборчивости речи |
| Классные комнаты | NC 25–30 | RC 25–30(N) | По стандарту ANSI S12.60 |
| Библиотеки | NC 30–35 | RC 30–35(N) | Читальные зоны в нижней части диапазона |
| Больничные палаты пациентов | NC 30–35 | RC 30–35(N) | Учет окружающей среды для сна |
| Операционные | NC 35–40 | RC 35–40(N) | Выше из-за шума оборудования |
| Лаборатории | NC 40–50 | RC 40–50(N) | Варьируется в зависимости от типа лаборатории и оборудования |
| Розничные площади | NC 40–45 | RC 40–45(N) | Зоны для клиентов |
| Рестораны | NC 40–50 | RC 40–50(N) | Зависит от стиля питания |
| Театры/аудитории | NC 20–25 | RC 20–25(N) | Самое строгое требование |
| Спортивные залы | NC 45–50 | RC 45–50(N) | Высокий уровень активности |
| Помещения механического оборудования | NC 55–65 | — | Не занято постоянно |

## Измерение фонового шума

Точное измерение фонового шума требует надлежащей инструментации и методологии для установления базовых условий или проверки соответствия.

**Требуемое оборудование:**

- Звукомер типа 1 или типа 2 в соответствии с ANSI S1.4
- Набор фильтров для октавных полос (минимум октавные полосы)
- Акустический калибратор (класс 1 по IEC 60942)

**Процедура измерения:**

1. **Калибровка:** Проверить калибровку звукомера до и после измерений
2. **Положение микрофона:** Разместить на высоте 1,2–1,5 м от пола, минимум 0,9 м от стен, в пределах занятой зоны
3. **Работа HVAC:** Управлять всеми системами в нормальном устойчивом режиме
4. **Время интеграции:** Измерять минимум 30 секунд в каждом месте, усреднять колеблющиеся уровни
5. **Множественные местоположения:** Снимать показания в 3–5 позициях на помещение площадью более 93 м²
6. **Запись данных:** Записать уровни звукового давления в октавных полосах (минимум 63–8000 Гц)

**Экологические соображения:**

- Проводить измерения, когда здание не занято или при минимальном фоне от присутствия людей
- Закрыть окна и двери для изоляции вклада HVAC
- Отключить оборудование не связанное с HVAC (компьютеры, балласты освещения, бытовую технику)
- Избегать измерений во время осадков или сильного ветра, влияющего на проникновение внешних шумов

## Помехи речи и индекс артикуляции

Фоновый шум HVAC прямо влияет на эффективность речевого общения путем маскирования частот речи.

**Уровень помех речи (SIL):**

SIL представляет среднее арифметическое уровней звукового давления в октавных полосах с центром в 500, 1000, 2000 и 4000 Гц:

SIL = (SPL₅₀₀ + SPL₁₀₀₀ + SPL₂₀₀₀ + SPL₄₀₀₀) / 4

Этот параметр напрямую коррелирует с ограничениями расстояния коммуникации.

**Максимальное расстояние общения:**

| Уровень голоса | SIL 45 дБ | SIL 55 дБ | SIL 65 дБ |
|-------------|-----------|-----------|-----------|
| Нормальный | 3,7 м | 1,2 м | 0,5 м |
| Повышенный | 7,3 м | 2,4 м | 0,9 м |
| Очень громкий | 14,6 м | 4,9 м | 1,8 м |
| Крик | 29,3 м | 9,8 м | 3,7 м |

Для конференц-залов и классных комнат, требующих нормального голосового общения на расстояниях 4,5–6 м, SIL должен оставаться ниже 45 дБ, что приблизительно соответствует RC 35–40(N).

**Предпочтительный уровень помех речи (PSIL):**

PSIL использует только полосы 500, 1000 и 2000 Гц, обеспечивая немного другое взвешивание для упора на частоты речи в определенных приложениях.

## Стандарты и ссылки ASHRAE

ASHRAE предоставляет авторитетное руководство по акустике HVAC в нескольких публикациях:

- **Справочник ASHRAE—HVAC Applications, Глава 49:** Полный анализ управления звуком и вибрацией, включая методологию RC Mark II
- **Стандарт ASHRAE 189.1:** Акустические требования для высокопроизводительных зеленых зданий
- **Руководство по проектированию ASHRAE:** Включает рекомендуемые критерии проектирования и протоколы измерения

Метод RC Mark II представляет современную лучшую практику для установления шума HVAC, заменяя кривые NC для нового проектирования при сохранении совместимости с существующими спецификациями на основе NC через приблизительную эквивалентность (RC ≈ NC - 5 для нейтральных спектров).

## Реализация проектирования

Достижение установленных критериев шума требует комплексного акустического проектирования:

1. **Управление источником:** Выбрать низкошумное оборудование HVAC на основе данных о звуковой мощности производителя
2. **Обработка пути:** Рассчитать воздуховоды для скоростей ниже 10,2 м/с в занятых помещениях, внедрить звуковые глушители где необходимо
3. **Защита приемника:** Располагать акустически чувствительные помещения вдали от механического оборудования
4. **Виброизоляция:** Изолировать вращающееся оборудование для предотвращения передачи структурного звука
5. **Наладка и проверка:** Измерить окончательную установленную производительность для подтверждения соответствия установленным критериям

Надлежащее применение критериев шума обеспечивает, что системы HVAC обеспечивают тепловой комфорт без акустических помех, поддерживая производительность и благополучие жильцов.
