---
title: "Затухание звука в воздуховодах HVAC систем"
aliases: ["Затухание звука в воздуховодах HVAC систем"]
description: "Комплексное руководство по затуханию звука в воздуховодах HVAC, включая расчеты по октавным полосам, производительность облицованных и необлицованных воздуховодов, и коэффициенты затухания для отводов и ответвлений."
weight: 1
date: 2025-01-05
keywords:
  - затухание звука в воздуховодах
  - звукопоглощение
  - акустическая облицовка воздуховода
  - затухание по октавным полосам
  - затухание звука в отводе воздуховода
  - затухание в ответвлении
  - затухание на концевом устройстве
  - контроль шума HVAC
---

# Затухание звука в воздуховодах HVAC систем

Затухание звука в воздуховодах представляет собой естественное снижение звука, которое происходит при распространении звука через воздуховоды HVAC. Понимание и количественная оценка этого затухания критически важны для точных акустических прогнозов и достижения целевых критериев шума в занятых помещениях.

## Основные механизмы затухания звука

Затухание звука в воздуховодах происходит через три основных механизма:

**Вязкие потери** возникают в пограничном слое, где скорость воздуха приближается к нулю у стены воздуховода. Эти потери увеличиваются с частотой и пропорциональны отношению периметра воздуховода к его площади.

**Потери на теплопроводность** возникают из-за градиентов температуры между областями сжатого и разреженного воздуха у стен воздуховода. Этот механизм становится значительным на средних и высоких частотах.

**Поглощение стенками** зависит от свойств материала воздуховода и конструкции. Необлицованный листовой металл обеспечивает минимальное поглощение, в то время как волокнистая облицовка воздуховода значительно повышает затухание за счет рассеивания энергии в пористом материале.

## Затухание звука в прямых воздуховодах

### Необлицованные прямоугольные воздуховоды

Для необлицованных прямоугольных воздуховодов естественное затухание минимально и рассчитывается по формуле:

$$\alpha = \frac{K \cdot P}{A \cdot f^{0.5}}$$

Где:
- $\alpha$ = коэффициент затухания (дБ/м)
- $K$ = постоянная (примерно 1,0 для стандартных условий)
- $P$ = периметр воздуховода (м)
- $A$ = площадь поперечного сечения воздуховода (м²)
- $f$ = частота (Гц)

Эта зависимость показывает, что более высокие частоты затухают легче, а воздуховоды с большим отношением периметра к площади (меньшие воздуховоды) обеспечивают большее естественное затухание.

### Облицованные прямоугольные воздуховоды

Акустическая облицовка воздуховода значительно улучшает характеристики затухания. Затухание для облицованных воздуховодов следует формуле:

$$\alpha_L = \frac{1.4 \cdot P_L \cdot \alpha_m}{A}$$

Где:
- $\alpha_L$ = затухание облицованного воздуховода (дБ/м)
- $P_L$ = облицованный периметр (м)
- $\alpha_m$ = коэффициент звукопоглощения материала (сабины/м²)
- $A$ = площадь поперечного сечения воздуховода (м²)

Коэффициент поглощения значительно варьируется в зависимости от частоты и толщины облицовки. Облицовка толщиной 25 мм обычно обеспечивает максимальную производительность в диапазоне 500-2000 Гц, в то время как облицовка толщиной 50 мм расширяет эффективность на более низкие частоты.

## Сравнение эффективности затухания

| Конфигурация воздуховода | 125 Гц | 250 Гц | 500 Гц | 1000 Гц | 2000 Гц | 4000 Гц |
|-------------------|--------|--------|--------|---------|---------|---------|
| **610x305 необлицованный** | 0.07 | 0.10 | 0.13 | 0.20 | 0.26 | 0.36 |
| **610x305, облицовка 25 мм** | 0.98 | 2.62 | 6.23 | 7.87 | 6.56 | 4.59 |
| **610x305, облицовка 50 мм** | 2.62 | 5.91 | 10.50 | 11.81 | 9.19 | 5.91 |
| **1219x610 необлицованный** | 0.03 | 0.07 | 0.10 | 0.13 | 0.20 | 0.26 |
| **1219x610, облицовка 25 мм** | 0.66 | 1.64 | 3.94 | 4.92 | 4.27 | 2.95 |
| **1219x610, облицовка 50 мм** | 1.64 | 3.61 | 6.56 | 7.55 | 5.91 | 3.94 |

*Значения в таблице представляют затухание в дБ на погонный метр. Данные получены из ASHRAE Handbook - HVAC Applications, Chapter 49.*

Это сравнение демонстрирует несколько критических зависимостей. Эффективность облицовки резко возрастает по сравнению с необлицованными условиями, при этом облицовка толщиной 50 мм обеспечивает примерно двойное затухание по сравнению с облицовкой толщиной 25 мм на низких частотах. Более крупные воздуховоды требуют большей длины для достижения эквивалентного полного затухания из-за сниженного отношения периметра к площади.

## Затухание в отводах

Отводы воздуховодов обеспечивают значительное затухание благодаря отражению и рассеиванию звука. Затухание зависит от геометрии отвода и частоты:

**Необлицованные отводы** - Прямоугольные направляющие лопатки:

| Полоса частот | 125 Гц | 250 Гц | 500 Гц | 1000 Гц | 2000 Гц | 4000 Гц |
|---------------|--------|--------|--------|---------|---------|---------|
| **Затухание (дБ)** | 1 | 1 | 2 | 3 | 5 | 7 |

**Облицованные отводы** - С акустической облицовкой на всех поверхностях:

| Полоса частот | 125 Гц | 250 Гц | 500 Гц | 1000 Гц | 2000 Гц | 4000 Гц |
|---------------|--------|--------|--------|---------|---------|---------|
| **Затухание (дБ)** | 3 | 5 | 8 | 12 | 15 | 18 |

Скошенные отводы без направляющих лопаток обеспечивают дополнительное затухание 1-2 дБ во всех диапазонах частот по сравнению с отводами с лопатками благодаря повышенной турбулентности и отражению, но ценой более высокого перепада давления.

## Затухание в ответвлениях

Когда звук распространяется через ответвления воздуховодов, энергия распределяется между путями. Затухание в ответвлении зависит от отношения площадей:

$$IL_{branch} = 10 \log_{10}\left(1 + \frac{A_{branch}}{A_{main}}\right)$$

Где:
- $IL_{branch}$ = потери звука в ответвлении (дБ)
- $A_{branch}$ = площадь ответвления воздуховода (м²)
- $A_{main}$ = площадь основного воздуховода (м²)

Типичное ответвление (0.093 м² ответвление из основного воздуховода 0.372 м²) обеспечивает примерно 6 дБ затухания. Звук в основном воздуховоде после ответвления испытывает:

$$IL_{main} = 10 \log_{10}\left(1 + \frac{A_{main}}{A_{branch}}\right)$$

Это дает минимальное затухание (обычно 1-2 дБ) в продолжении основного воздуховода.

## Затухание на концевых устройствах

Концевые устройства обеспечивают существенное затухание благодаря нескольким механизмам. Коробки VAV обеспечивают затухание 5-15 дБ в зависимости от положения заслонки и внутренней геометрии. Коробки с дополнительным вентилятором обеспечивают затухание 8-20 дБ, с максимальной эффективностью на средних частотах, где внутренняя акустическая облицовка наиболее эффективна.

Затухание на диффузорах варьируется в зависимости от конструкции:

- Линейные щелевые диффузоры: 2-5 дБ
- Диффузоры с перфорированной поверхностью: 3-8 дБ
- Потолочные диффузоры с противодавленческой заслонкой: 5-10 дБ

## Применение в проектировании

Точное акустическое моделирование требует суммирования отдельных компонентов затухания:

$$IL_{total} = \alpha_L \cdot L + IL_{elbows} + IL_{branches} + IL_{terminal}$$

Где $L$ представляет общую длину прямого воздуховода. Консервативная практика проектирования применяет максимальный предел затухания 20-25 дБ на прямой участок воздуховода для учета обходных путей и неопределенности в производительности облицовки.

## Рассмотрение производительности

Эффективность облицовки воздуховода снижается со временем из-за эрозии, особенно в высокоскоростных системах. Скорость не должна превышать 12.7 м/с в облицованных воздуховодах для сохранения долгосрочной акустической производительности. Облицовка должна быть механически закреплена в соответствии со стандартами SMACNA для предотвращения отслоения.

Полевые измерения часто показывают на 2-4 дБ меньшее затухание, чем теоретические прогнозы, из-за качества монтажа, обходных путей через стенки воздуховода и разрывов облицовки на стыках. Расчеты проектирования должны включать соответствующие коэффициенты безопасности на основе акустической чувствительности проекта.

ASHRAE Handbook - HVAC Applications, Chapter 49 содержит комплексные таблицы для различных конфигураций воздуховодов, толщин облицовки и фитингов. Эти полученные эмпирически значения представляют отраслевой стандарт для акустических прогнозов и должны использоваться при детальном проектировании.
