---
title: "Основы звука"
aliases: ["Основы звука"]
weight: 1
---

## Звуковое давление и уровень звукового давления

Звуковое давление представляет собой мгновенное отклонение от атмосферного давления, вызванное акустическими волнами. Этот параметр составляет основу всех акустических измерений в системах HVAC.

### Звуковое давление

Звуковое давление (p) измеряется в Паскалях (Па) и представляет среднеквадратичное (RMS) колебание давления:

- Диапазон: 20 мкПа (порог слышимости) до 200 Па (порог боли)
- Типичное оборудование HVAC: 0,02–2 Па
- Измеряется микрофонами, откалиброванными по стандартным контрольным условиям

### Уровень звукового давления (SPL)

Из-за широкого диапазона слышимых давлений используется логарифмическая шкала:

**SPL = 20 log₁₀(p/p₀) дБ**

Где:
- p = измеренное звуковое давление (Па)
- p₀ = эталонное давление = 20 мкПа (2 × 10⁻⁵ Па)
- дБ = децибелы

Эталонное давление 20 мкПа соответствует порогу слышимости человека на частоте 1000 Гц. Эта логарифмическая шкала сжимает соотношение давлений миллион к одному в управляемый диапазон 0–120 дБ.

### Ключевые значения SPL

| Условие | Звуковое давление | SPL (дБ) |
|---------|-------------------|----------|
| Порог слышимости | 20 мкПа | 0 |
| Шепот | 200 мкПа | 20 |
| Тихий офис | 2000 мкПа | 40 |
| Нормальный разговор | 20000 мкПа | 60 |
| Интенсивный транспортный шум | 200000 мкПа | 80 |
| Реактивный двигатель на расстоянии 30 м | 2000000 мкПа | 100 |
| Порог боли | 20000000 мкПа | 120 |

## Звуковая мощность и уровень звуковой мощности

Звуковая мощность представляет собой полную акустическую энергию, излучаемую источником в единицу времени, независимо от расстояния или характеристик помещения.

### Звуковая мощность

Звуковая мощность (W) измеряется в ваттах и представляет фундаментальный выход источника шума:

- Не зависит от расстояния измерения
- Не зависит от акустики помещения
- Внутреннее свойство источника
- Не может быть измерена прямо; рассчитывается из измерений давления

### Уровень звуковой мощности (PWL)

**PWL = 10 log₁₀(W/W₀) дБ**

Где:
- W = звуковая мощность (ватты)
- W₀ = эталонная мощность = 10⁻¹² ватт (1 пиковатт)

Уровень звуковой мощности обеспечивает стандартизированный метод сравнения уровней шума оборудования. Производители обычно указывают PWL оборудования в октавных полосах.

### Связь между мощностью и давлением

Для точечного источника в свободном поле:

**SPL = PWL - 20 log₁₀(r) - 11 дБ**

Где r = расстояние в метрах. Эта зависимость показывает, что SPL уменьшается на 6 дБ при удвоении расстояния от источника.

## Математика децибелов

Шкала децибелов следует правилам логарифмического сложения, которые отличаются от линейной арифметики.

### Сложение уровней звука

При объединении нескольких некоррелированных источников шума:

**L_total = 10 log₁₀(10^(L₁/10) + 10^(L₂/10) + ... + 10^(Lₙ/10)) дБ**

Быстрый справочник:
- Равные уровни: добавить 3 дБ (два источника по 80 дБ = 83 дБ)
- Разница 10 дБ: добавить 0,4 дБ (80 дБ + 70 дБ = 80,4 дБ)
- Разница >15 дБ: добавить 0 дБ (доминирует источник с большей мощностью)

### Вычитание уровней звука

Для определения вклада оборудования в фоновый шум:

**L_equipment = 10 log₁₀(10^(L_total/10) - 10^(L_background/10)) дБ**

Этот расчет действителен только если полный уровень превышает фоновый по крайней мере на 3 дБ. При разнице менее 3 дБ измерения недостаточно точны.

## Анализ по частотам

Частота звука определяет тон и значительно влияет на восприятие человеком и характеристики прохождения звука через материалы.

### Диапазоны частот

| Диапазон | Частота | Характеристики |
|----------|---------|----------------|
| Инфразвук | <20 Гц | Не слышен, ощущается как давление |
| Низкие частоты | 20–250 Гц | Гул, сложно затухает |
| Средние частоты | 250–2000 Гц | Диапазон речи, высокая чувствительность |
| Высокие частоты | 2000–20000 Гц | Свист, легко затухает |
| Ультразвук | >20000 Гц | Не слышен |

Системы HVAC обычно генерируют шум в диапазоне 63–8000 Гц, с доминирующей энергией часто в полосах 125–2000 Гц.

## Анализ в октавных полосах

Октавные полосы делят слышимый спектр на стандартизированные частотные диапазоны для анализа и указания параметров.

### Центральные частоты октавных полос

Стандартные центральные частоты октавных полос:

| Номер полосы | Центральная частота (Гц) | Приблизительный диапазон (Гц) |
|--------------|--------------------------|-------------------------------|
| 1 | 63 | 45–90 |
| 2 | 125 | 90–180 |
| 3 | 250 | 180–355 |
| 4 | 500 | 355–710 |
| 5 | 1000 | 710–1400 |
| 6 | 2000 | 1400–2800 |
| 7 | 4000 | 2800–5600 |
| 8 | 8000 | 5600–11200 |

Каждая октавная полоса имеет верхний предел частоты, в два раза больший нижнего предела (f₂ = 2f₁). Центральная частота равна среднему геометрическому: f_c = √(f₁ × f₂).

### Третьоктавные полосы

Для детального анализа каждая октавная полоса подразделяется на три полосы с центральными частотами, связанными кубическим корнем из 2 (1,26):

- 100 Гц, 125 Гц, 160 Гц (в пределах октавной полосы 125 Гц)
- Обеспечивает более тонкое разрешение для выявления конкретных источников шума
- Используется для детального устранения неполадок и диагностики оборудования

### Характеристики частотного спектра

**Широкополосный шум**: энергия распределена по нескольким частотным полосам
- Генерируется турбулентным потоком воздуха, вентиляторами, диффузорами
- Относительно гладкий спектр без отчетливых пиков
- Воспринимается как "свист" или "гул"

**Тональный шум**: энергия сосредоточена на дискретных частотах
- Генерируется частотой прохождения лопастей вентилятора, скоростью двигателя, резонансами
- Отчетливые пики в спектре
- Воспринимается как гудение, визг или писк
- Более раздражающий, чем широкополосный шум при равном уровне

**Штраф за чистый тон**: когда тональные компоненты доминируют:
- Добавить штраф 3–5 дБ к измеренному уровню
- Признает повышенное раздражение от тональной окраски
- Применяется в методах рейтинга NC, NCB и RC

## A-взвешивание

A-взвешивание применяет зависимые от частоты коррекции, которые приблизительно соответствуют чувствительности слуха человека.

### Кривая A-взвешивания

Человеческое ухо проявляет пониженную чувствительность на низких и высоких частотах. A-взвешивание компенсирует это:

| Частота (Гц) | Коррекция A-взвешивания (дБ) |
|--------------|------------------------------|
| 63 | –26,2 |
| 125 | –16,1 |
| 250 | –8,6 |
| 500 | –3,2 |
| 1000 | 0,0 |
| 2000 | +1,2 |
| 4000 | +1,0 |
| 8000 | –1,1 |

### Применение в HVAC

A-взвешенный уровень звука (дБА) обеспечивает однозначный рейтинг:
- Лучше коррелирует с субъективной громкостью, чем невзвешенные уровни
- Используется для нормативов шума в сообществе и строительных норм
- Имеет тенденцию де-акцентировать низкочастотный гул
- Может недооценивать раздражение от низкочастотного шума HVAC

### Ограничения

A-взвешивание имеет известные ограничения для приложений HVAC:
- Недо-взвешивает низкие частоты (<200 Гц)
- Не учитывает тональную характеристику
- Кривые NC, RC и NCB обеспечивают лучшую оценку для занятых помещений

## Передача звука

Передача звука описывает, как акустическая энергия проходит через строительные элементы и воздушные пути.

### Потери при передаче (TL)

Потери при передаче определяют количество звука, ослабляемого барьером:

**TL = 10 log₁₀(1/τ) дБ**

Где τ = коэффициент передачи (отношение переданной мощности к падающей).

**Приближение массового закона**:
**TL ≈ 20 log₁₀(mf) - 48 дБ**

Где:
- m = поверхностная масса (кг/м²)
- f = частота (Гц)

Эта зависимость показывает, что TL увеличивается на 6 дБ при удвоении массы или частоты.

### Класс звукопередачи (STC)

STC обеспечивает однозначный рейтинг потерь при передаче:
- Основан на стандартизированном частотном диапазоне (125–4000 Гц)
- Большие числа указывают на лучшую звукоизоляцию
- Типичные значения: STC 25 (плохо) до STC 65 (отлично)

| Рейтинг STC | Описание | Применение |
|-------------|----------|-----------|
| 25–30 | Плохо | Одиночная дранка |
| 35–40 | Удовлетворительно | Двойная дранка, одиночные стойки |
| 45–50 | Хорошо | Двойная дранка, смещенные стойки |
| 55–60 | Очень хорошо | Двойная стена, изоляция |
| 60+ | Отлично | Специализированные конструкции |

### Пути утечки звука

Звук обходит прямую передачу по нескольким путям:
- Воздуховоды без надлежащего ослабления
- Пространства над перегородками
- Структурные соединения между помещениями
- Щели вокруг дверей и проходок

Надлежащее акустическое проектирование рассматривает все пути передачи, а не только основные барьеры. Небольшой незапечатанный зазор может снизить эффективность перегородки на 5–10 дБ.

### Разрыв воздуховода и проникновение

Передача звука через стенки воздуховода:
- **Разрыв**: звук выходит из воздуховода в окружающее пространство
- **Проникновение**: внешний шум попадает в систему воздуховодов
- Контролируется массой, жесткостью и демпфированием стенок воздуховода
- Прямоугольные воздуховоды передают звук более легко, чем круглые
- Изоляция воздуховода улучшает потери при передаче на 5–15 дБ

## Рассмотрения при измерении

Точные акустические измерения требуют надлежащей техники:

### Размещение микрофона
- Минимум 1 метр от отражающих поверхностей
- Несколько позиций для усреднения пространственной вариации
- Высота, соответствующая уровню уха занимающего помещение (1,2–1,5 м в сидячем положении)

### Фоновый шум
- Измеряется при выключенном оборудовании
- Должен быть по крайней мере на 10 дБ ниже шума оборудования для точности
- Разница 3–10 дБ требует коррекции

### Факторы окружающей среды
- Скорость ветра <5 м/с для наружных измерений
- Температура и влажность влияют на распространение высоких частот
- Барометрическое давление влияет на калибровку

## Применение к системам HVAC

Понимание основ звука позволяет эффективно контролировать шум:

1. Используйте данные октавных полос для точной диагностики
2. Обращайтесь с низкочастотным содержимым с использованием надлежащих конструкций
3. Признавайте, что A-взвешенные уровни могут не охватить полное воздействие
4. Рассмотрите все пути передачи в проекте
5. Применяйте массовый закон для быстрых оценок требуемых барьеров
6. Учитывайте штрафы за чистый тон при их наличии
7. Измеряйте в репрезентативных местах занимающих помещение
