---
title: "Установка"
aliases: ["Установка"]
weight: 3
---

Надлежащая установка систем виброизоляции имеет решающее значение для достижения расчетных характеристик. Ошибки при установке могут полностью свести на нет преимущества даже самых хорошо спроектированных систем изоляции.

## Выбор и спецификация изоляторов

### Распределение нагрузки

Изоляторы должны быть выбраны для восприятия фактической статической нагрузки с надлежащими коэффициентами безопасности:

| Условие нагрузки | Коэффициент безопасности | Типичное применение |
|---|---|---|
| Статическая постоянная нагрузка | Минимум 1,25 | Вес оборудования только |
| Комбинированная нагрузка | Минимум 1,5 | Оборудование + трубопровод + нагрузки доступа |
| Неуравновешенная нагрузка | Минимум 2,0 | Вентиляторы с эксцентричными приводами |

### Требования к прогибам

Статический прогиб определяет собственную частоту и эффективность изоляции:

**Соотношение прогиба и частоты:**
```
fn = 3.13 / √δ

Где:
fn = собственная частота (Гц)
δ = статический прогиб (см)
```

| Прогиб | Собственная частота | Эффективность изоляции при 600 об/мин |
|---|---|---|
| 0,25 см | 9,9 Гц | Плохая (< 60%) |
| 1,27 см | 4,4 Гц | Средняя (75%) |
| 2,54 см | 3,1 Гц | Хорошая (85%) |
| 5,08 см | 2,2 Гц | Отличная (> 90%) |

### Проверка нагрузки

Перед установкой проверьте фактический вес оборудования:

1. Получите сертифицированный вес от производителя
2. Учитывайте двигатель, приводы и аксессуары
3. Рассчитайте вес рабочей жидкости (насосы, чиллеры)
4. Добавьте предполагаемые нагрузки от трубопроводных соединений
5. Распределите общую нагрузку равномерно между изоляторами

**Максимальное изменение нагрузки между изоляторами: 10%**

## Инерционные основания

Инерционные основания обеспечивают массу и жесткость для поддержания устойчивости и равномерного распределения нагрузок между изоляторами.

### Когда требуются инерционные основания

- Скорость работы оборудования < 600 об/мин
- Высокий центр тяжести (h/L > 0,5)
- Неуравновешенные нагрузки (вентиляторы с ременными приводами)
- Несколько компонентов на одной платформе
- Проблемы с раскачиванием
- Мягкая изоляция (> 3,81 см прогиба)

### Критерии проектирования основания

**Требования к массе:**

Минимальная масса основания = 1,5 × масса оборудования для скоростей < 600 об/мин
Минимальная масса основания = 1,0 × масса оборудования для скоростей > 1200 об/мин

**Требования к жесткости:**

Прогиб основания под нагрузкой < прогиб изолятора / 10

Типичный железобетон: плотность 2400 кг/м³

### Конструкция основания

**Бетонные инерционные основания:**

- Минимальная толщина: 15 см
- Армирование: арматура Ø12 мм с шагом 30 см в обоих направлениях
- Прочность бетона: минимум 30 МПа
- Время твердения: 28 суток перед установкой оборудования
- Гильзы анкерных болтов заложены на месте
- Выравнивающие пластины утоплены в верхнюю поверхность

**Основания из конструкционной стали:**

- Сварная конструкция, отожженная после производства
- Минимальная толщина: 6,35 мм листа
- Внутренние перекрестные связи для жесткости
- Заполнение бетоном или песком для увеличения массы
- Сверленые и нарезанные отверстия для крепления оборудования
- Подъемные ушки для обработки

### Разгрузочные прокладки

Обеспечьте зазор для изоляторов и предотвратите скопление воды:

- Высота: 10–15 см над готовым полом
- Выступ на 7,6 см за периметр основания оборудования
- Безусадочный раствор между прокладкой и основанием
- Скос верхней поверхности для дренажа если на улице
- НЕ закрепляйте жестко к строительной конструкции

## Конструктивные соображения

### Проверка грузоподъемности пола

Рассчитайте общую приложенную нагрузку с учетом коэффициентов воздействия:

Общая нагрузка = (Оборудование + Основание + Изоляторы) × 1,25

Проверьте грузоподъемность пола у конструктора на:
- Точечные нагрузки в местах расположения изоляторов
- Распределенные нагрузки по основанию оборудования
- Динамическое усиление на резонансе (если применимо)

### Требования к зазорам

| Компонент | Зазор | Назначение |
|---|---|---|
| Высота изолятора | Полный прогиб + 2,54 см | Допустить движение |
| Боковой зазор | ± 1,27 см минимум | Тепловое расширение |
| Верхний зазор | Минимум 5,08 см | Гибкость трубопровода |
| Сейсмический зазор | По коду | Смещение при землетрясении |

### Жесткость пола

Изоляторы работают эффективно только при установке на конструкции, жесткость которых минимум в 10 раз выше жесткости изолятора:

**Предел прогиба пола:** δпола < δизолятора / 10

Для полов с длинными пролетами, учитывайте:
- Дополнительное структурное усиление
- Сниженный прогиб изолятора
- Распределение нагрузки на большую площадь
- Связанная изоляция (несколько точек)

## Процедуры установки

### Контрольный список перед установкой

- Проверьте грузоподъемность пола и ровность (± 0,32 см на 3 м)
- Подтвердите модель, количество и грузоподъемность изолятора
- Осмотрите изоляторы на предмет повреждений при транспортировке
- Проверьте расположение и заделку анкерных болтов
- Убедитесь, что разгрузочная прокладка затвердела и выровнена
- Проверьте зазоры для трубопроводов и электрики

### Последовательность монтажа

**Для пружинных изоляторов:**

1. Установите разгрузочную прокладку и выровняйте до ± 0,16 см
2. Установите изоляторы в обозначенные места
3. Опустите оборудование/основание на изоляторы
4. Отрегулируйте выравнивающие болты для равномерного распределения нагрузки
5. Измерьте сжатие изолятора (должно быть равным ± 10%)
6. Затяните все крепежное оборудование
7. Снимите крепления и прокладки при транспортировке
8. Проверьте свободное движение (отсутствие заедания)

**Для эластомерных изоляторов:**

1. Установите анкерные болты в разгрузочную прокладку
2. Установите и выровняйте основание или оборудование
3. Вставьте изоляторы между основанием и прокладкой
4. Затяните монтажные болты в соответствии со спецификацией
5. Проверьте уровень и при необходимости отрегулируйте
6. Проверьте визуально равномерное сжатие

### Балансировка нагрузки

После установки проверьте распределение нагрузки:

**Пружинные изоляторы:**
- Измерьте прогиб каждого изолятора
- Рассчитайте нагрузку: Нагрузка = k × δ (k = жесткость пружины)
- Отрегулируйте выравнивающие винты для выравнивания нагрузок
- Повторяйте, пока все прогибы находятся в пределах ± 10%

**Эластомерные изоляторы:**
- Визуальный контроль равномерного сжатия
- Используйте щупы для проверки зазоров
- При необходимости добавьте подкладки для устранения пустот

### Момент затяжки анкерных болтов

Применяйте момент затяжки, указанный производителем, для предотвращения ослабления:

| Размер болта | Момент затяжки (Н·м) | Применение |
|---|---|---|
| M6 | 11–13 | Легкое оборудование |
| M10 | 27–34 | Среднее оборудование |
| M12 | 61–75 | Тяжелое оборудование |
| M16 | 115–129 | Крупное оборудование |
| M19 | 176–203 | Чиллеры, крупные вентиляторы |

Используйте калиброванный динамометрический ключ и смазку для резьбы.

## Трубопроводные соединения

Жесткие трубопроводные соединения нарушают виброизоляцию. Гибкие соединения являются обязательными.

### Выбор гибкого соединителя

**Резиновые компенсационные швы:**
- Литая или ручная намотка конструкция
- Одиночные или множественные витки
- Рабочее давление: 1–2 МПа типично
- Температурный предел: 121°C стандартный, 204°C высокотемпературный
- Установка в пределах одного диаметра трубопровода от оборудования
- Стержни управления ограничивают движение только по осям

**Плетеные гибкие шланги:**
- Оплетка из нержавеющей стали над гофрированным сердечником
- Рабочее давление: до 20 МПа
- Отличная виброизоляция
- Ограниченная длина (обычно < 61 см)
- Используйте на всасывании и нагнетании насоса
- Ориентируйте, чтобы избежать острых изгибов

**Металлические компенсационные швы:**
- Односекционные или многослойные сильфоны
- Высокое давление и температурные возможности
- Требуют внешние ограничители для давления
- Ограниченная гибкость по сравнению с резиной
- Используйте стяжные стержни для предотвращения перерастяжения

### Требования к установке

**Минимальная длина гибкости:**
- Насосы: минимум 6 диаметров трубопровода
- Вентиляторы: минимум 4 диаметра трубопровода
- Чиллеры: минимум 8 диаметров трубопровода

**Поддержка трубопровода:**

Первая жесткая опора должна располагаться за гибким соединителем:
- Расстояние от оборудования > 4 × диаметр трубопровода
- Поддержка от конструкции, НЕ от оборудования
- Позвольте трубопроводу свободно двигаться с оборудованием
- Используйте пружинные подвески, если трубопровод изолирован

**Ограничители давления:**

Гибкие соединители передают давление. Установите ограничители для предотвращения движения:
- Стержни ограничения, прикреплены к оборудованию и трубопроводу
- Рассчитаны на усилие давления × площадь
- Позвольте передачу вибрации, но предотвратите грубое смещение
- Отрегулируйте зазор на 0,32 см

### Воздуховодные соединения

Гибкие воздуховодные соединители предотвращают передачу структурной вибрации:

**Тканевые соединители:**
- Ткань в покрытии из неопрена
- Температурный предел: 121°C
- Давление: ±2,49 кПа
- Длина: минимум 10–15 см
- Установка без морщин и складок

**Металлические гибкие соединители:**
- Конструкция из нержавеющей стали
- Высокая температура (до 538°C)
- Длина: 7,6–12,7 см
- Избегайте сжатия при установке

**Детали установки:**
- Поддержите воздуховод независимо
- Никакого металлического контакта через соединитель
- Герметизируйте периметр мастикой
- Первая жесткая опора > 3 диаметра воздуховода от оборудования

## Сейсмические системы и ограничения

### Амортизаторы

Амортизаторы позволяют нормальную виброизоляцию, но включаются во время сейсмических событий:

- Зазор: 0,6–1,3 см типично
- Усилие включения: > боковая сейсмическая сила
- Установка в горизонтальной плоскости (направления С-Ю и З-В)
- Анкер к конструкции, не к разгрузочной прокладке
- НЕ затягивайте против оборудования при нормальной работе

### Сейсмические ограничители

Требуется кодексом в сейсмических зонах:

**Расчет нагрузки ограничения:**
```
Fp = 0.4 × ap × SDS × Wp × (1 + 2z/h)

Где:
Fp = боковая сейсмическая сила
ap = коэффициент усиления компонента (2,5 для механических систем)
SDS = расчетное спектральное ускорение
Wp = вес компонента
z/h = коэффициент высоты
```

**Установка:**
- Четырехосное ограничение (два направления)
- Болтовое крепление к конструкции, не к архитектурным элементам
- Используйте пластичные соединения (избегайте хрупкого отказа)
- Зазор для нормальной вибрации (1,27 см типично)
- Разработано лицензированным инженером в высокосейсмических зонах

### Плавающие полы

Для критического контроля вибрации изолируйте весь пол:

- Бетонная плита на изоляторах
- Изолирована от строительной конструкции
- Все оборудование установлено на плавающем полу
- Ров вокруг периметра (нет контакта с конструкцией)
- Коммунальные услуги входят через гибкие проемы

## Типичные ошибки при установке

### Критические ошибки, которых следует избегать

**Нарушение изоляции:**
- Жесткие трубопроводные соединения в пределах 4 диаметров трубопровода
- Металлический контакт на гибких соединителях
- Основание оборудования касается боков разгрузочной прокладки
- Кабелепровод или кабельный лоток жестко присоединены
- Дренажные линии прочно подсоединены

**Проблемы с нагрузкой:**
- Неравномерное распределение нагрузки (> 10% вариация)
- Превышение грузоподъемности изолятора
- Недостаточный коэффициент безопасности
- Неправильный прогиб изолятора для частоты

**Проблемы при установке:**
- Крепления при транспортировке не удалены
- Анкерные болты не затянуты
- Изоляторы заклинены или неправильно выровнены
- Основание не выровнено (> 0,32 см на 3 м)
- Недостаточная грузоподъемность пола

## Проверка после установки

### Контрольные проверки при вводе в эксплуатацию

1. **Визуальный контроль:**
   - Без жестких соединений, нарушающих изоляцию
   - Все крепления при транспортировке удалены
   - Зазоры поддерживаются вокруг оборудования
   - Гибкие соединители установлены правильно

2. **Проверка нагрузки:**
   - Измерьте прогиб каждого изолятора
   - Подтвердите равномерность ± 10%
   - Проверьте момент затяжки анкерного болта

3. **Операционные тесты:**
   - Запустите оборудование и проверьте гладкую работу
   - Проверьте наличие необычного шума или вибрации
   - Контролируйте резонанс на критических скоростях
   - Подтвердите отсутствие контакта при нормальном движении

4. **Измерения вибрации:**
   - Измерьте на изолированном оборудовании
   - Измерьте на близлежащей строительной конструкции
   - Рассчитайте эффективность изоляции
   - Сравните с расчетными прогнозами

### Критерии приемки

| Параметр | Предел | Действие при превышении |
|---|---|---|
| Вариация нагрузки | ± 10% | Отрегулируйте выравнивание |
| Вибрация пола | < 0,0051 м/с | Исследуйте нарушение |
| Эффективность изоляции | > конструкция - 5% | Проверьте установку |
| Пик резонанса | < 2× конструкция | Проверьте собственную частоту |

## Доступ для обслуживания

Спроектируйте установку для разрешения планового обслуживания:

- Изоляторы видны для контроля
- Прогиб измеряется без разборки
- Гибкие соединители доступны для замены
- Анкерные болты доступны для повторного затяжки
- Оборудование можно снять без замены изолятора
- Зазор для подъема оборудования с изоляторов

Надлежащая установка обеспечивает производительность системы виброизоляции на протяжении всего жизненного цикла оборудования. Следуйте инструкциям производителя, отраслевым стандартам и этим рекомендациям для получения оптимальных результатов.
