---
title: "Источники вибрации в системах HVAC"
aliases: ["Источники вибрации в системах HVAC"]
description: "Комплексный анализ источников вибрации в оборудовании HVAC, включая вентиляторы, насосы, компрессоры и двигатели, с расчетами и характеристиками вынуждающей частоты."
date: 2025-01-05
weight: 1
keywords: ["источники вибрации", "вынуждающая частота", "вибрация вращающегося оборудования", "вибрация вентиляторов", "вибрация насосов", "вибрация компрессоров", "вибрация двигателей", "анализ вибрации HVAC"]
tags: ["источники вибрации", "вынуждающая частота", "вибрация вращающегося оборудования", "вибрация вентиляторов", "вибрация насосов", "вибрация компрессоров", "вибрация двигателей", "анализ вибрации HVAC"]
---

## Основные источники вибрации

Оборудование HVAC генерирует вибрацию за счет вращающихся и возвратно-поступательных компонентов. Понимание источников вибрации необходимо для правильного проектирования систем изоляции и устранения неисправностей. Основные источники включают вентиляторы, насосы, компрессоры, двигатели и их вспомогательные компоненты.

Вибрация возникает из-за дисбаланса массы, несоосности, дефектов подшипников, аэродинамических сил и электромагнитных эффектов. Каждый источник создает характерные частоты, которые можно рассчитать и измерить.

## Расчет вынужденных частот

### Вращательная частота

Фундаментальная частота вращающегося оборудования:

$$f_r = \frac{N}{60}$$

где:
- $f_r$ = вращательная частота (Гц)
- $N$ = скорость вращения (об/мин)

### Частота прохождения лопаток/лопастей

Для вентиляторов и насосов с несколькими лопатками или лопастями:

$$f_{bp} = \frac{N \times n_b}{60}$$

где:
- $f_{bp}$ = частота прохождения лопаток (Гц)
- $n_b$ = количество лопаток или лопастей

### Частоты ременных передач

Оборудование с ременным приводом генерирует дополнительные частоты:

$$f_{belt} = \frac{N_{driver} \times D_{driver}}{D_{driven} \times 60}$$

$$f_{defect} = \frac{v}{L}$$

где:
- $D_{driver}$, $D_{driven}$ = диаметры шкивов
- $v$ = скорость ремня
- $L$ = длина ремня

### Частоты подшипников

Подшипники качения создают специфические частоты дефектов. Для частоты прохождения шариков по внешнему кольцу:

$$f_{BPFO} = \frac{n_b \times N}{120} \left(1 - \frac{d_b \cos \alpha}{D_p}\right)$$

где:
- $n_b$ = количество шариков
- $d_b$ = диаметр шарика
- $D_p$ = диаметр начальной окружности
- $\alpha$ = угол контакта

## Характеристики вибрации оборудования

### Центробежные вентиляторы

| Источник вибрации | Частота | Типичная амплитуда | Основное направление |
|------|-----------|----------|---------|
| Дисбаланс массы | 1× об/мин | 0,25–0,76 см/с | Радиальное |
| Прохождение лопаток | $n_b$ × об/мин | 0,13–0,51 см/с | Ось/радиальное |
| Дефекты ремня | Переменная | 0,25–1,27 см/с | Радиальное |
| Аэродинамическая пульсация | $n_b$ × об/мин | 0,05–0,38 см/с | Ось |
| Износ подшипников | BPFO/BPFI | 0,13–0,76 см/с | Радиальное |

Центробежные вентиляторы обычно демонстрируют:
- Фундаментальную частоту на скорости вращения
- Сильную компоненту частоты прохождения лопаток
- Гармоники на 2× и 3× скорости вращения при дисбалансе
- Низкочастотную вибрацию (< 10 Гц) от возмущений потока на входе

### Центробежные насосы

| Источник вибрации | Частота | Типичная амплитуда | Основное направление |
|------|-----------|----------|---------|
| Дисбаланс рабочего колеса | 1× об/мин | 0,20–0,64 см/с | Радиальное |
| Прохождение лопаток | $n_v$ × об/мин | 0,25–1,02 см/с | Радиальное |
| Кавитация | Широкополосная | 0,51–2,03 см/с | Случайное |
| Несоосность | 2× об/мин | 0,38–1,27 см/с | Ось |
| Ослабление | Несколько гармоник | 0,25–1,02 см/с | Все направления |

Насосы, работающие вне точки наилучшей эффективности (BEP), генерируют:
- Повышенные амплитуды частоты прохождения лопаток
- Гидравлическую нестабильность на 0,3–0,8× частоты прохождения лопаток
- Вибрацию рециркуляции на 0,1–0,4× скорости вращения

### Поршневые компрессоры

Поршневые компрессоры создают сложные спектры вибрации:

| Источник вибрации | Частота | Типичная амплитуда | Основное направление |
|------|-----------|----------|---------|
| Фундаментальная частота поршня | 1× об/мин | 0,51–1,52 см/с | Ось/вертикальное |
| Пульсация газа | $n_c$ × об/мин | 0,76–2,54 см/с | Направление трубопровода |
| Неуравновешенные силы | 2× об/мин | 0,38–1,27 см/с | Горизонтальное |
| Удар клапана | Высокая частота | 0,25–0,76 см/с | Случайное |

где $n_c$ = количество ступеней сжатия за оборот.

### Винтовые компрессоры

| Источник вибрации | Частота | Типичная амплитуда | Основное направление |
|------|-----------|----------|---------|
| Дисбаланс ротора | 1× об/мин | 0,25–0,76 см/с | Радиальное |
| Зацепление лепестков | $n_l$ × об/мин | 0,38–1,02 см/с | Ось/радиальное |
| Дефекты подшипников | BPFO/BPFI | 0,13–0,64 см/с | Радиальное |
| Пульсация газа | Переменная | 0,25–0,89 см/с | Нагнетательный трубопровод |

где $n_l$ = количество лепестков на мужском роторе.

### Электродвигатели

| Источник вибрации | Частота | Типичная амплитуда | Основное направление |
|------|-----------|----------|---------|
| Дисбаланс ротора | 1× об/мин | 0,13–0,51 см/с | Радиальное |
| Несоосность | 2× об/мин | 0,25–1,02 см/с | Ось |
| Электрические | 2× сетевая частота | 0,05–0,38 см/с | Радиальное |
| Обрыв стержней ротора | Боковые полосы скольжения | 0,13–0,51 см/с | Радиальное |
| Эксцентриситет | Сетевая частота ± скольжение | 0,08–0,30 см/с | Радиальное |

Для питания 60 Гц электромагнитная вибрация возникает на частоте 120 Гц (7200 об/мин) независимо от скорости двигателя. Боковые полосы частот скольжения появляются на:

$$f_{slip} = f_{line} \times \left(\frac{N_{sync} - N_{actual}}{N_{sync}}\right)$$

## Практический пример расчета

Для центробежного вентилятора со скоростью 1750 об/мин и 10 лопастями:

$$f_r = \frac{1750}{60} = 29.2 \text{ Гц (1750 об/мин)}$$

$$f_{bp} = \frac{1750 \times 10}{60} = 292 \text{ Гц (17500 об/мин)}$$

Ожидаемый спектр вибрации показывает пики на 29.2 Гц и 292 Гц с гармониками на 58.4 Гц, 87.6 Гц и т.д.

## Руководства по допустимой интенсивности вибрации

Согласно ISO 10816 и справочнику ASHRAE, глава 49, допустимые уровни вибрации варьируются в зависимости от типа оборудования и способа монтажа:

- **Жестко смонтированное оборудование (< 15 кВт):** < 0.71 см/с RMS
- **Жестко смонтированное оборудование (15–75 кВт):** < 1.14 см/с RMS
- **Гибко смонтированное оборудование:** < 1.80 см/с RMS
- **Поршневые машины:** < 2.79 см/с RMS

Эти значения представляют собой общую среднеквадратичную скорость, измеренную на подшипниковых узлах в частотном диапазоне 10–1000 Гц.

## Диагностические соображения

Анализ вибрации требует измерений в частотной области с использованием анализаторов БПФ. Ключевые диагностические индикаторы:

- **Доминирование на 1× скорости вращения:** Дисбаланс массы
- **Доминирование на 2× скорости вращения:** Несоосность или люфт
- **Высокая частота прохода лопаток/направляющих:** Аэродинамические или гидравлические проблемы
- **Случайный широкополосный спектр:** Кавитация, турбулентность или люфт
- **Гармоники с боковыми полосами:** Зацепление шестерен или дефекты подшипников

Мониторинг амплитуды вибрации во времени позволяет выявить развивающиеся проблемы до отказа. Установите базовые измерения во время пусконаладки для последующего сравнения.

## Ссылки

Справочник ASHRAE — HVAC Applications, глава 49: Управление шумом и вибрацией
ISO 10816: Механическая вибрация — Оценка вибрации машин по измерениям на неротационных частях
ISO 20816: Механическая вибрация — Измерение и оценка вибрации машин
