---
title: "Сертификация оборудования для сейсмической и ветровой устойчивости"
aliases: ["Сертификация оборудования для сейсмической и ветровой устойчивости"]
description: "Комплексное руководство по сертификации оборудования HVAC, включая сертификацию ICC-ES, испытания на встряхивающем столе, одобрение UL, FM и OSHPD с учетом стандартов сейсмической квалификации."
date: 2025-01-05
keywords:
  - сертификация ICC-ES
  - испытания на встряхивающем столе
  - сейсмическая квалификация
  - одобрение OSHPD
  - стандарт AC156
  - одобрение FM Global
  - испытания IEEE 693
  - сертификация оборудования по сейсмической устойчивости
weight: 12
---

## Обзор сертификации оборудования

Сертификация оборудования HVAC на сейсмическую, ветровую и наводненческую устойчивость обеспечивает сохранение конструктивной целостности и функциональности механических систем во время экстремальных событий. Сертификация от признанных органов обеспечивает проверку соответствия, снижает ответственность и соответствует требованиям норм в регионах высокого риска.

Процесс сертификации включает строгие испытания, анализ и независимую проверку производительности оборудования при моделировании сейсмических, ветровых и экологических нагрузок. Несколько органов сертификации оценивают оборудование, используя различные протоколы, каждый из которых удовлетворяет конкретные нормативные и эксплуатационные требования.

## Процесс сертификации ICC-ES

Служба оценки Международного кодекса строительства (ICC-ES) обеспечивает наиболее широко признанную сертификацию строительных компонентов в сейсмических зонах. ICC-ES AC156 (Критерии приемки для сейсмической сертификации путем испытания на встряхивающем столе неструктурных компонентов) устанавливает протоколы для испытания оборудования HVAC на встряхивающем столе.

**Этапы сертификации ICC-ES:**

1. **Предварительный анализ квалификации** — инженерные расчеты проверяют, что оборудование может выдержать расчетные нагрузки
2. **Разработка протокола испытаний** — создание плана испытаний в соответствии с требованиями AC156
3. **Испытание на встряхивающем столе** — подвергнуть оборудование трёхосному сейсмическому движению на сертифицированном объекте
4. **Оценка производительности** — проверить функциональность во время и после сейсмического моделирования
5. **Представление отчета** — предоставить данные испытаний, расчеты и инструкции по установке
6. **Выпуск оценочного отчета** — ICC-ES издает ESR (Отчет о результатах оценки)

Отчеты ICC-ES действительны в течение трех лет и требуют продления с обновленной документацией или дополнительными испытаниями, если конструкция оборудования изменилась.

## Процедуры испытания на встряхивающем столе

Испытания на встряхивающем столе моделируют движение грунта при землетрясении по трем осям одновременно, подвергая оборудование реальным сейсмическим силам. Испытательные объекты используют гидравлические приводы для воспроизведения записей истории времени от реальных землетрясений или спектров ответа, установленных нормами.

**Спецификации испытаний:**

Требуемый спектр ответа (RRS) для испытания на встряхивающем столе соответствует требованиям AC156:

$$
\text{RRS} = a_p \cdot \frac{1 + z/h}{(T_p/T)^{2/3}} \cdot I_p
$$

где:
- $a_p$ = коэффициент усиления компонента (1,0 до 2,5)
- $z$ = высота точки крепления компонента
- $h$ = высота конструкции
- $T_p$ = период компонента
- $T$ = основной период конструкции
- $I_p$ = коэффициент важности компонента

**Элементы протокола испытания:**

- **Развёртка частоты** — определение резонансных частот перед полным испытанием
- **Разведочное испытание** — 50% расчетного уровня для проверки крепления и приборов
- **Квалификационное испытание** — 100% RRS для пяти основных циклов землетрясения
- **Проверка функциональности** — оборудование должно работать во время и после испытания
- **Оценка повреждений** — документирование любых структурных повреждений, утечек или неисправностей

Испытания должны подтвердить, что оборудование остается закреплено, оперативные соединения остаются целыми, и агрегат функционирует в приемлемых параметрах на протяжении всей последовательности испытаний.

## Сравнение органов сертификации

Различные органы сертификации служат определенным целям в квалификации оборудования:

| Органы | Основной фокус | Ключевые стандарты | Типичные приложения | Период действия |
|--------|----------------|-------------------|---------------------|-----------------|
| ICC-ES | Соответствие нормам на сейсмическую устойчивость | AC156, AC368 | Все типы зданий, зоны высокой сейсмичности | 3 года |
| UL (Underwriters Laboratories) | Электробезопасность, огнестойкость | UL 1995, UL 2021 | Электрические компоненты, огнестойкие сборки | Постоянно с контролем |
| FM Global | Предотвращение потерь имущества | FM 4430, FM 4470 | Промышленные объекты, объекты высокой стоимости | Ежегодный пересмотр |
| OSHPD | Сейсмическая устойчивость медицинских учреждений | стандарты OSHPD | Больницы Калифорнии, критически важные объекты | По проектам |
| IEEE | Системы электроэнергии и связи | IEEE 693 | Электрические подстанции, центры обработки данных | Цикл пересмотра стандартов |

## Сертификация UL для механического оборудования

UL обеспечивает сертификацию в основном с акцентом на электробезопасность и огнестойкость. UL 1995 охватывает оборудование отопления и охлаждения, а UL 2021 касается кровельных агрегатов.

**Элементы сертификации UL:**

- Испытания электробезопасности на опасность поражения электрическим током и возгорания
- Измерение повышения температуры при условиях отказа
- Проверка диэлектрической прочности
- Испытания воспламеняемости материалов и изоляции
- Проверка конструктивной целостности при нормальных режимах работы

Сертификация UL требует постоянного заводского контроля с периодическими проверками для обеспечения соответствия исходным образцам испытаний.

## Одобрение FM Global

Одобрение FM Global сосредоточено на предотвращении потерь имущества, особенно для крупных коммерческих и промышленных объектов. FM 4430 (Вентиляция тепла и дыма) и FM 4470 (Системы однослойной кровельной мембраны) охватывают оборудование в сценариях с сильным ветром и пожаром.

**Процесс одобрения FM:**

1. **Осмотр продукции** — первоначальное тестирование на исследовательской базе FM
2. **Инженерный анализ** — рассмотрение конструкции и производственных процессов
3. **Дополнительные проверки** — квартальные или полугодовые аудиты на заводе
4. **Проверка установки** — руководство по правильному креплению и защите

Одобренное FM Global оборудование получает более низкие ставки страховки и соответствует требованиям объектов, застрахованных FM Global.

## Сейсмическая сертификация OSHPD

Управление планирования здравоохранения штата Калифорния (OSHPD) обеспечивает соблюдение строгих сейсмических требований для оборудования больниц и критически важных объектов. Предварительное одобрение OSHPD или одобрение по отдельным проектам является обязательным для всех неструктурных компонентов.

**Пути одобрения OSHPD:**

- **Предварительно одобренная сертификация** — производитель получает общее одобрение для линии продуктов
- **Одобрение по отдельному проекту** — инженер подает расчеты и данные испытаний для конкретной установки
- **Контрольный список сейсмических расчетов** — требуемая документация, демонстрирующая сейсмическую адекватность

Одобрение OSHPD требует:

$$
F_p = \frac{0,4 \cdot a_p \cdot S_{DS} \cdot W_p}{R_p/I_p} \cdot \left(1 + 2 \cdot \frac{z}{h}\right)
$$

подчиняется:

$$
F_{p,\text{max}} = 1,6 \cdot S_{DS} \cdot I_p \cdot W_p
$$

$$
F_{p,\text{min}} = 0,3 \cdot S_{DS} \cdot I_p \cdot W_p
$$

где:
- $S_{DS}$ = расчетное спектральное ускорение
- $W_p$ = масса компонента
- $R_p$ = коэффициент модификации ответа компонента
- $I_p$ = коэффициент важности компонента
- $z/h$ = отношение коэффициента высоты

## IEEE 693 для электрического оборудования

IEEE 693 (Рекомендуемая практика сейсмического проектирования подстанций) применяется к электрическим компонентам в системах распределения электроэнергии, центрах обработки данных и критически важных объектах.

**Методы квалификации IEEE 693:**

1. **Испытание на встряхивающем столе** — трёхосное испытание с использованием установленных спектров ответа
2. **Анализ** — моделирование методом конечных элементов с экспертной оценкой
3. **Данные опыта** — документирование успешной работы при реальных землетрясениях

IEEE 693 определяет уровни сейсмической квалификации:

- **Высокий уровень** — пиковое ускорение грунта 0,5g, для зон высокой сейсмичности
- **Средний уровень** — пиковое ускорение грунта 0,25g, для зон средней сейсмичности

Испытания должны подтвердить функциональность оборудования во время сейсмических событий и проверить отсутствие потери конструктивной целостности или отказов критических функций безопасности.

## Стратегия выбора сертификации

Выбор надлежащих сертификаций зависит от требований проекта, юрисдикции и типа объекта:

- **Зоны высокой сейсмичности** — сертификация ICC-ES AC156 необходима для соответствия нормам
- **Медицинские учреждения** — предварительное одобрение OSHPD или одобрение по проекту обязательно в Калифорнии
- **Застрахованные объекты** — одобрение FM Global обеспечивает страховые преимущества
- **Электрические комнаты и центры обработки данных** — квалификация IEEE 693 для критически важного электрического оборудования
- **Все проекты** — сертификация UL как базовое требование для электробезопасности

Для сложных проектов могут потребоваться несколько сертификаций. Производители оборудования все чаще предлагают продукты с сертификациями ICC-ES, UL и FM, чтобы удовлетворить широким требованиям рынка.

## Требования к установке и документации

Действительность сертификации зависит от правильной установки в соответствии с инструкциями производителя и требованиями органа сертификации. Документация по установке должна включать:

- Детали крепления, соответствующие сертифицированным конфигурациям
- Спецификации виброизоляции и сейсмических глушителей
- Гибкость трубопровода и сейсмические разделения
- Гибкие соединения электрических кабелепроводов
- Расстояние оборудования и зазоры

Полевые модификации аннулируют сертификации, если они не одобрены органом сертификации и инженером проекта. Специальная инспекция во время установки проверяет соответствие сертифицированным процедурам установки, особенно для проектов OSHPD, где специальная инспекция обязательна.

---

**Связанные темы:**
- [Критерии сейсмического проектирования](../../../specialty-applications-testing/seismic-wind-flood-resistant-design/seismic-design-criteria/_index.md)
- [Сейсмическое крепление оборудования](../../../specialty-applications-testing/seismic-wind-flood-resistant-design/seismic-bracing-equipment/_index.md)
- [Проектирование на ветровые нагрузки](../../../specialty-applications-testing/seismic-wind-flood-resistant-design/wind-load-design/_index.md)
- [Стратегии устойчивого проектирования](../../../specialty-applications-testing/seismic-wind-flood-resistant-design/resilient-design-strategies/_index.md)
