---
title: "Сертификация UL и FM для оборудования HVAC"
aliases: ["Сертификация UL и FM для оборудования HVAC"]
description: "Комплексное руководство по сертификации UL и FM Global для оборудования HVAC, включая стандарты пожарной безопасности, электробезопасности и конструктивной прочности с требованиями к утверждению."
date: 2025-01-05
keywords:
  - сертификация UL
  - одобрение FM
  - испытания оборудования HVAC
  - оборудование с огнестойкостью
  - стандарты электробезопасности
  - FM Global
  - стандарты UL
  - листинги оборудования
weight: 3
---

## Обзор

UL (Underwriters Laboratories) и FM Global представляют две основные независимые организации по тестированию, обеспечивающие сертификацию продукции оборудования HVAC в Северной Америке. Эти листинги подтверждают соответствие оборудования определенным стандартам безопасности, производительности и надежности путем проведения строгих протоколов испытаний. Строительные коды, требования страховых организаций и спецификации проектов часто требуют эти сертификации.

## Программа сертификации UL

UL разрабатывает стандарты безопасности и проводит испытания для проверки соответствия этим стандартам. Знак UL на оборудовании HVAC указывает, что продукт был оценен в соответствии с применимыми требованиями безопасности.

### Ключевые стандарты UL для оборудования HVAC

| Стандарт | Применение | Область действия |
|----------|------------|------------------|
| UL 1995 | Оборудование отопления и охлаждения | Упакованные кондиционеры, тепловые насосы, печи |
| UL 1812 | Канальные установки рекуперации тепла | Оборудование рекуперации энергии |
| UL 412 | Холодильные испарители | Коммерческое холодильное оборудование |
| UL 563 | Льдогенераторы | Оборудование производства льда |
| UL 1995 | Оборудование отопления и охлаждения | RTU, сплит-системы, доводчики воздуха |
| UL 1240 | Электрические коммерческие кухонные приборы | Рассмотрение приточного воздуха кухни |

### Категории испытаний UL

**Электробезопасность**
UL оценивает электрические компоненты, электропроводку, заземление и защиту от поражения электрическим током. Испытания проверяют надлежащую изоляцию, достаточное расстояние между токоведущими частями и надлежащую защиту от перегрузки по току. Оборудование должно выдерживать испытания диэлектрическим напряжением и продемонстрировать безопасную работу в ненормальных условиях.

**Оценка пожарной опасности**
Испытания проверяют источники воспламенения, распространение пламени и температурные пределы материалов. UL подвергает оборудование сценариям ненормальной работы, включая перекрытие воздушного потока, отказ термостата и утечку хладагента, чтобы обеспечить надежность против пожара.

**Механические опасности**
Острые края, вращающиеся компоненты и контуры с высоким давлением хладагента проходят оценку для предотвращения травм. Ограждения, кожухи и предупредительные надписи должны соответствовать определенным требованиям.

**Проверка производительности**
Хотя в основном ориентирована на безопасность, UL испытания включают проверку работоспособности, чтобы убедиться, что оборудование функционирует так, как предусмотрено, без создания опасных условий.

## Одобрение FM Global

FM Global (ранее Factory Mutual) обеспечивает сертификацию с акцентом на предотвращение потерь имущества. Одобрения FM особенно сосредоточены на надежности оборудования, защите от пожаров и устойчивости к стихийным бедствиям.

### Процесс одобрения FM

**Требования к испытаниям**
FM проводит комплексную оценку, выходящую за рамки базовой безопасности. Испытания включают продленные пробеги, климатическую подготовку и анализ режимов отказа. Оборудование должно продемонстрировать предсказуемые и безопасные режимы отказа.

**Стандарты установки**
Одобрение FM включает специфические требования к установке. Информационные листы содержат детали о зазорах, методах крепления и рекомендациях по интеграции системы, необходимые для сохранения действительности одобрения.

**Обеспечение качества**
FM требует постоянного контроля качества на производственных предприятиях. Случайные образцы из производства подвергаются периодическому переиспытанию для проверки постоянного соответствия.

## Сравнение сертификаций UL и FM

| Аспект | Листинг UL | Одобрение FM |
|--------|-----------|-------------|
| Основной фокус | Безопасность жизни, электробезопасность | Защита имущества, надежность |
| Продолжительность испытаний | Стандартные протоколы испытаний | Продленные испытания |
| Требования к установке | Общие согласно кодексу | Специфические руководства FM |
| Признание страховщиком | Универсальное | Сильное предпочтение страховой отрасли |
| Контроль производства | Периодические проверки | Постоянный контроль качества |
| Документация | Номер файла UL | Листинг в Руководстве одобрения FM |

## Сертификация оборудования с огнестойкостью

### Огнестойкость UL

**UL 555 - Противопожарные заслонки**
Противопожарные заслонки, установленные в проходах каналов через огнестойкие конструкции, должны иметь листинг UL 555. Рейтинги указывают температурный класс (74°C, 100°C, 141°C) и метод закрытия (статический или динамический).

**UL 555S - Дымовые заслонки**
Дымовые заслонки, препятствующие распространению дыма, требуют листинга UL 555S. Испытания оценивают скорость утечки и надежность работы при повышенных температурах.

**UL 2043 - Оборудование с классом огнестойкости Plenum**
Оборудование, установленное в воздухораспределительных пленумах, должно соответствовать пределам распространения пламени UL 2043 и выделения дыма. Это применяется к доводчикам воздуха, концевым устройствам и средствам управления, расположенным в потолочных пленумах.

### Одобрение FM для защиты от пожаров

FM 4430 обеспечивает стандарты одобрения для тепловых и дымовых вентиляционных отверстий. FM 4990 рассматривает кровельное оборудование, включая экранирование, крепление и устойчивость к воздействию пожара. Одобренное FM оборудование часто получает благоприятное рассмотрение при андеррайтинге страховки.

## Сертификация конструктивной прочности и сейсмостойкости

**UL 2430 - Динамическая оценка**
Этот стандарт рассматривает сейсмическую и ветровую устойчивость оборудования HVAC. Испытания моделируют сейсмическое движение и ветровые нагрузки, чтобы проверить конструктивную целостность и продолжающуюся работу.

**Информационные листы FM по предотвращению потерь**
Информационный лист 1-28 определяет требования к устойчивости к ветру для кровельного оборудования. Испытания FM подтверждают заявления производителя о рейтингах скорости ветра и требуют специфических деталей крепления.

## Электрические сертификации

### UL 508A - Промышленные панели управления

Панели управления для систем HVAC требуют листинга UL 508A при продаже в виде полных сборок. Это охватывает рейтинги тока короткого замыкания, сечение проводников и согласование компонентов.

### UL 1741 - Распределенные энергетические ресурсы

Оборудование HVAC, подключенное к сетям, включая системы с фотоэлектрическим питанием и аккумуляторные чиллеры, должны соответствовать требованиям взаимосвязи UL 1741.

## Спецификация и закупка

**Спецификации проекта**
Проектные документы должны четко указывать требуемые сертификации. Укажите "Листинг UL" или "Одобрение FM" вместе с соответствующими номерами стандартов. Неопределенный язык, такой как "листинг утвержденной испытательной организацией", создает неоднозначность.

**Требования к отправкам**
Отправки оборудования должны включать документацию сертификации. Номера файлов UL позволяют проверку через базу данных UL Product iQ. Листинги в Руководстве одобрения FM подтверждают специфическое покрытие модели.

**Соответствие кодексам**
Международный кодекс зданий (IBC) и Международный механический кодекс (IMC) требуют листинга оборудования для большинства применений. Уполномоченный орган (AHJ) может требовать специфические сертификации на основе местных поправок.

## Поддержание действительности сертификации

Полевые модификации аннулируют сертификации, если они не выполнены в соответствии с перечисленными наборами для полевой модификации. Несанкционированные изменения исключают правовую защиту, обеспечиваемую листингами продукции. Процедуры технического обслуживания не должны нарушать сертифицированные конфигурации.

Заводские авторизованные запасные части соответствуют сертификации. Замена незареестрированных компонентов, даже если они функционально эквивалентны, аннулирует листинг оборудования.

## Заключение

Сертификации UL и FM обеспечивают независимую проверку безопасности, производительности и надежности оборудования HVAC. UL в основном сосредоточена на безопасности жизни и электробезопасности, тогда как FM делает акцент на защите имущества и предотвращении потерь. Обе организации поддерживают строгие протоколы испытаний и контроль производства. Надлежащая спецификация требуемых сертификаций и проверка соответствия посредством анализа отправок обеспечивают соответствие кодексам и снижение рисков для владельцев зданий.
