---
title: "Ветровые рейтинги для сертификации оборудования HVAC"
aliases: ["Ветровые рейтинги для сертификации оборудования HVAC"]
description: "Полное руководство по стандартам ветровых испытаний FM Global, UL и ASTM для оборудования HVAC, включая расчеты подъемной силы ветра и категории риска ASCE 7."
date: 2025-01-05
keywords:
  - сертификация ветровых рейтингов
  - ветровые испытания FM Global
  - ветровые нагрузки ASCE 7
  - ветроустойчивость кровельного блока
  - расчеты подъемной силы ветра
  - HVAC, рассчитанное на ураганы
  - сертификация ветроустойчивости оборудования
  - стандарты ветровых испытаний UL
weight: 4
---

## Обзор требований к ветровым рейтингам

Ветровые рейтинги для оборудования HVAC устанавливают максимальные скорости ветра, которые оборудование может выдержать без конструктивного разрушения, смещения или повреждения при эксплуатации. Оборудование, установленное на кровлях, в прибрежных регионах или в зонах сильного ветра, требует сертификации в соответствии с признанными стандартами ветровых испытаний. Эти рейтинги гарантируют, что механические системы остаются закреплены и функциональны во время экстремальных погодных явлений, защищая как инвестиции в оборудование, так и жизнь обитателей здания.

## Расчеты ветровых нагрузок

### Боковая ветровая нагрузка

Боковая ветровая нагрузка, действующая на оборудование HVAC, рассчитывается с использованием метода давления скорости из ASCE 7:

$$F = q_z \cdot G \cdot C_f \cdot A_f$$

Где:
- $F$ = Проектная ветровая нагрузка (кН или N)
- $q_z$ = Давление скорости на высоте $z$ (Па)
- $G$ = Коэффициент пульсации ветра (обычно 0,85 для жестких конструкций)
- $C_f$ = Коэффициент чистой нагрузки (1,4–2,0 для прямоугольного оборудования)
- $A_f$ = Площадь проекции перпендикулярно направлению ветра (м²)

Давление скорости определяется по формуле:

$$q_z = 0.613 \cdot K_z \cdot K_{zt} \cdot K_d \cdot V^2$$

Где:
- $K_z$ = Коэффициент давления скорости в зависимости от высоты
- $K_{zt}$ = Топографический коэффициент (1,0 для плоской местности)
- $K_d$ = Коэффициент направленности ветра (0,85 для зданий)
- $V$ = Базовая скорость ветра (м/с)

### Подъемная ветровая нагрузка

Подъемные нагрузки на кровельное оборудование возникают из-за зон отрицательного давления:

$$F_{uplift} = (GC_p - GC_{pi}) \cdot q_h \cdot A_{roof}$$

Где:
- $GC_p$ = Коэффициент внешнего давления (–1,8 до –0,9 для зон крыши)
- $GC_{pi}$ = Коэффициент внутреннего давления (±0,18 или ±0,55)
- $q_h$ = Давление скорости на средней высоте крыши
- $A_{roof}$ = Площадь основания оборудования

## Стандарты ветровых испытаний

### Одобрения FM Global

FM Global оценивает кровельное оборудование согласно стандартам FM 4470 и FM 4471:

**FM 4470 – Однослойные кровельные системы**: Испытывает полную сборку крыши, включая обвязку кровельного блока и крепления.

**FM 4471 – Оценка закрепления кровельного оборудования**: Конкретно рассматривает крепление блока HVAC для подъемных нагрузок и боковых нагрузок.

| Класс FM | Скорость ветра | Давление подъема | Типичное применение |
|----------|-----------------|------------------|---------------------|
| 1-60 | 27 м/с | –2,2 кПа | Низковетреные внутренние зоны |
| 1-90 | 40 м/с | –4,8 кПа | Стандартные коммерческие |
| 1-120 | 54 м/с | –8,6 кПа | Высоковетреные прибрежные зоны |
| 1-150 | 67 м/с | –13,5 кПа | Зоны, подверженные ураганам |
| 1-180 | 80 м/с | –19,4 кПа | Зоны сильных ураганов |

Испытания FM оценивают:
- Крепление адаптера обвязки
- Соединение оборудования с обвязкой
- Устойчивость кровельной мембраны к проникновению
- Производительность системы при циклических нагрузках

### Стандарты ветровых испытаний UL

**UL 2430 – Динамическая оценка механического оборудования, установленного на крышах**: Применяет динамическое ветровое моделирование для оценки крепления оборудования в реалистичных условиях ветра.

Протокол испытания включает:
1. Статическую предварительную нагрузку на 50% проектной нагрузки
2. Циклическую нагрузку при проектной нагрузке для 10 000 циклов
3. Предельное испытание на нагрузку на 150% от проектной нагрузки
4. Проверку после испытания на остаточную деформацию

**UL 580 – Испытания устойчивости к подъему кровельных систем**: Оценивает полную кровельную систему, включая обвязку оборудования.

### Методы испытаний ASTM

**ASTM E1592 – Стандартный метод испытания структурной производительности систем кровель и сайдинга из листового металла при равномерной статической разности давлений воздуха**:

- Применяет равномерное статическое давление, моделирующее подъемную силу ветра
- Измеряет прогиб и остаточный прогиб
- Определяет предельную нагрузку отказа

**ASTM D7158 – Стандартный метод испытания ветроустойчивости асфальтовой черепицы**: Хотя в основном применяется к материалам кровли, устанавливает принципы, применимые к креплению оборудования.

## Карты ветровых скоростей ASCE 7 и категории риска

### Базовая скорость ветра

ASCE 7 предоставляет карты скоростей ветра на основе трёхсекундных порывов ветра с определёнными периодами повторения:

| Категория риска | Период повторения | Типичные объекты |
|-----------------|-------------------|------------------|
| I | 300 лет | Сельскохозяйственные сооружения, временные конструкции |
| II | 700 лет | Стандартные коммерческие здания, офисы |
| III | 1 700 лет | Школы, театры, больницы |
| IV | 3 000 лет | Критические сооружения, пожарные станции |

### Зоны ветровых скоростей

Скорости ветра в континентальной части США обычно находятся в диапазоне:
- **Внутренние зоны**: 40–54 м/с
- **Прибрежные зоны**: 54–67 м/с
- **Зоны, подверженные ураганам**: 67–80 м/с
- **Специальные ветровые регионы**: До 90 м/с (горная местность, прибрежные мысы)

Скорости ветра должны быть скорректированы с учетом:
1. **Высоты**: Большая высота увеличивает воздействие
2. **Рельефа**: Категория открытости B (городская), C (открытая) или D (прибрежная)
3. **Топографических эффектов**: Холмы, гребни, обрывы

## Проектирование крепления оборудования

### Определение размера болтов крепления

Требуемый диаметр болта и заделку на основе приложенных нагрузок:

$$N_{sa} = \frac{F_{uplift}}{n \cdot \phi}$$

Где:
- $N_{sa}$ = Требуемая прочность крепления (кН)
- $n$ = Количество креплений
- $\phi$ = Коэффициент снижения прочности (0,65 для бетона)

### Рельсовые и обвязочные системы

Оборудование, установленное на рельсах или обвязке, требует:
- Непрерывной конструктивной поддержки по всему основанию оборудования
- Минимальной высоты обвязки 20–36 см для надлежащей интеграции уплотнения
- Крепления обвязки к конструкции, рассчитанного на комбинированные подъемные и боковые нагрузки
- Прокладок и амортизаторов вибрации, которые сохраняют устойчивость к ветру

## Документация по сертификации

Сертификация ветрового рейтинга оборудования требует:
1. **Отчётов об испытаниях** от признанных лабораторий (FM Global, UL, ICC-ES)
2. **Инструкций по установке**, содержащих типы крепежей, расстояния и требуемые крутящие моменты
3. **Чертежей адаптера обвязки**, показывающих детали крепления
4. **Таблиц нагрузок**, соотносящих скорость ветра с требуемым креплением
5. **Расчётов для конкретного участка**, учитывающих высоту здания, воздействие и категорию риска

## Особые соображения

### Интеграция солнечных панелей на крыше

Оборудование HVAC, расположенное рядом с солнечными массивами, испытывает изменённые структуры потока ветра, требующие дополнительного анализа:
- Ускоренные ветровые зоны между оборудованием и массивами
- Комбинированный подъём от зон отрицательного давления
- Коридоры технического обслуживания, влияющие на ветровое воздействие

### Взаимодействие сейсмического воздействия и ветра

В регионах с комбинированными требованиями сейсмического воздействия и ветра крепление должно удовлетворять контролирующему случаю нагрузки. Обычно:
- **Прибрежная Калифорния**: Управляют как сейсмическое, так и ветровое воздействие
- **Побережье Мексиканского залива**: Управляет ветер
- **Внутренние зоны сейсмического риска**: Управляет сейсмическое воздействие

Комбинированная нагрузка не является аддитивной; разработка для максимума:
$$F_{design} = \max(F_{seismic}, F_{wind})$$

### Модернизация существующих зданий

Обновление оборудования в существующих зданиях требует проверки:
1. Конструкция крыши может поддерживать увеличенные нагрузки крепления
2. Существующие обвязки соответствуют современным стандартам ветра
3. Проходы сохраняют гарантию кровельной системы и рейтинг FM

Структурный анализ может потребовать испытание нагрузки или конечно-элементное моделирование существующей кровельной системы и каркаса.

## Соответствие и применение

Должностные лица строительного надзора применяют требования к ветровым рейтингам посредством:
- **Проверки проекта**: Предоставления спецификаций оборудования и расчётов крепления
- **Инспекции**: Полевой проверки установки крепежа и значений крутящего момента
- **Специальной инспекции**: Требуемой для конструкций категории риска III и IV

Несоответствие сертифицированным ветровым рейтингам может привести к:
- Повреждению оборудования или потере во время ветровых явлений
- Аннулированию гарантий оборудования
- Отказу в выплате страховых требований
- Ответственности за косвенные убытки

Правильно рассчитанное на ветер и установленное оборудование HVAC защищает инвестиции в механическую систему и обеспечивает непрерывную работу во время экстремальных погодных явлений.
