---
title: "Категории ураганов 1-5: Проектирование HVAC для скоростей ветра 119-253+ км/ч"
aliases: ["Категории ураганов 1-5: Проектирование HVAC для скоростей ветра 119-253+ км/ч"]
description: "Проектирование систем HVAC для категорий ураганов 1-5 со скоростями ветра от 119 до 253+ км/ч. Охватывает требования шкалы Саффира-Симпсона, закрепление оборудования и соответствие кодам."
keywords:
  - устойчивая к ураганам система HVAC
  - шкала Саффира-Симпсона
  - проектирование по скорости ветра
  - Флоридский строительный кодекс HVAC
  - закрепление оборудования в прибрежных зонах
  - ураган категории 5
  - проектирование HVAC при сильном ветре
  - требования для зон ураганов
date: 2025-01-05
draft: false
weight: 1
---

## Шкала ветра при ураганах Саффира-Симпсона

Шкала ветра при ураганах Саффира-Симпсона классифицирует ураганы на основе устойчивых скоростей ветра, что напрямую влияет на проектирование оборудования HVAC, требования к закреплению и стратегии структурной интеграции.

### Классификация скоростей ветра по категориям ураганов

| Категория | Скорость ветра (км/ч) | Скорость ветра (м/с) | Расчётное давление (кПа) | Уровень влияния на HVAC |
|----------|------------------|------------------|----------------------|-------------------|
| 1 | 119-153 | 33-42 | 0,72-1,20 | Умеренный |
| 2 | 154-177 | 43-49 | 1,25-1,68 | Значительный |
| 3 | 178-207 | 50-58 | 1,73-2,40 | Суровый |
| 4 | 210-251 | 58-70 | 2,44-3,59 | Катастрофический |
| 5 | 253+ | 70+ | 3,64+ | Экстремальный |

**Расчёт расчётного давления:**
q = 0,613 × V² × K_z × K_zt × K_d

Где:
- q = давление скорости (кПа)
- V = базовая скорость ветра (км/ч)
- K_z = коэффициент экспозиции давления скорости
- K_zt = топографический коэффициент
- K_d = коэффициент направленности ветра

## Требования проектирования для каждой категории

### Ураганы категории 1 (119-153 км/ч)

**Рассмотрение оборудования:**

- Блоки на крыше требуют улучшенных систем крепления
- Минимум болты якоря диаметром 6,35 мм с расстоянием 610 мм
- Оборудование на подрамнике нуждается в минимальной толщине подрамника 1,27 мм
- Конденсаторные блоки должны выдерживать боковые нагрузки минимум 0,96 кПа

**Защита воздуховодов:**

- Минимальная толщина листового металла 0,457 мм для открытых участков
- Расстояние между опорами сокращено до максимум 2,44 м
- Требуются гибкие соединения на интерфейсах оборудования
- Обратные клапаны на всех выходных проходах

### Ураганы категории 2 (154-177 км/ч)

**Усиленные требования по закреплению:**

- Болты якоря диаметром минимум 9,53 мм
- Расстояние между якорями сокращено до 457 мм
- Подрамники оборудования улучшены до стали 1,60 мм
- Сила крепления блока на крыше: боковая 1,44 кПа, подъёмная 1,92 кПа

**Защита холодильной трубопровода:**

- Опоры труб каждые 1,83 м на горизонтальных участках
- Виброизоляторы с амортизаторами для сейсмических/ветровых нагрузок
- Защитные кожухи для открытых магистралей
- Аварийные запорные клапаны, доступные после урагана

### Ураганы категории 3 (178-207 км/ч)

**Критические пороги проектирования:**

При скоростях ветра категории 3 системы HVAC переходят от усиленного стандартного проектирования к спроектированным инженером устойчивым к ураганам установкам. Все оборудование требует расчёты конструкции, заверенные инженером.

**Спецификации оборудования на крыше:**

- Болты якоря диаметром 12,7 мм с заглублением 178 мм
- Опорные подрамники оборудования минимум 1,91 мм
- Предпочтительны сварные точки крепления вместо болтовых
- Расчётные нагрузки: боковая 2,40 кПа, подъёмная 3,12 кПа
- Экраны и ограды оборудования: рейтинг ветровой нагрузки 1,92 кПа

**Защита жалюзи и входных отверстий:**

- Требуются жалюзи, рассчитанные на ураганы по AMCA 540
- Минимальное алюминиевое исполнение 1,27 мм
- Конструкция конструкционных лопастей с непрерывной блокировкой
- Защитные экраны за всеми жалюзи (максимальный размер отверстия 102 мм)
- Дренируемая конструкция для предотвращения проникновения воды

### Ураганы категории 4 (210-251 км/ч)

**Инженерия экстремальных ветров:**

Проектирование категории 4 представляет практический верхний предел для традиционных установок HVAC. Оборудование, подверженное этим условиям, требует комплексной структурной интеграции.

**Анализ закрепления оборудования:**

| Компонент | Размер якоря | Расстояние | Заглубление | Усилие на вырыв |
|-----------|-------------|---------|-----------|-------------------|
| RTU <7,03 кВт | 15,88 мм | 305 мм | 203 мм | 15,56 кН |
| RTU 7,03-14,06 кВт | 19,05 мм | 305 мм | 254 мм | 22,24 кН |
| RTU >14,06 кВт | 22,23 мм | 254 мм | 305 мм | 33,36 кН |
| Крепление подрамника | 12,7 мм | 203 мм | 178 мм | 12,45 кН |
| Конденсаторный блок | 15,88 мм | 254 мм | 203 мм | 15,56 кН |

**Герметизация проходов:**

- Проходы воздуховодов: непрерывная сварная гидроизоляция
- Проходы труб: механические уплотнительные узлы с испытанием давлением воды 1,52 м
- Электрические: распределительные боксы NEMA 4X, рассчитанные на ураганы
- Наклонные поддоны запрещены; используйте сборные узлы гидроизоляции

### Ураганы категории 5 (253+ км/ч)

**Критерии максимального проектирования:**

Установки категории 5 требуют полной инженерной интеграции конструкции. Стандартное оборудование HVAC часто не может соответствовать требованиям производительности без значительных модификаций.

**Подходы к проектированию:**

1. **Подземные установки:** Размещайте всё возможное оборудование в механических сооружениях или подземных помещениях
2. **Жертвенное проектирование:** Примите замену оборудования после урагана, сосредоточьтесь на безопасности конструкции
3. **Защищённые кожухи:** Пользовательские устойчивые к ветру кожухи для критического оборудования
4. **Распределённые системы:** Несколько меньших блоков вместо больших установок на крыше

**Расчёты ветровой нагрузки:**

Для проектирования категории 5:
- Боковые нагрузки: 3,60-4,08 кПа на поверхности оборудования
- Подъёмные нагрузки: 4,32-5,28 кПа на горизонтальные поверхности
- Комбинированная нагрузка: применяйте одновременно с коэффициентом 0,75
- Коэффициент безопасности: минимум 2,0 на всех якорях

## Требования региональных кодексов

### Флоридский строительный кодекс (FBC)

Кодекс FBC устанавливает минимальные скорости ветра для проектирования на основе категории риска и местоположения:

**Зоны скоростей ветра (FBC 2023):**

- Округ Майами-Дейд: 313 км/ч (порыв 3 секунды)
- Округ Броуард: 297 км/ч
- Прибрежные округа: 282-305 км/ч
- Внутренние округа: 257-282 км/ч

**Положения FBC для HVAC:**

- Свидетельство о приемлении Miami-Dade (NOA) требуется для всего оборудования на крыше
- Системы закрепления, утвержденные контролем продукции, обязательны
- Устойчивое к ударам наружное оборудование в регионах обломков от ветра
- Вторичные водозащитные барьеры на всех проходах на крыше

### Положения Международного строительного кодекса (IBC) по ураганам

**Проектирование ветра в разделе IBC 1609:**

- Базовая скорость ветра из карт ASCE 7-22
- Коэффициент важности определяется категорией риска
- Категория экспозиции (B, C, D) влияет на коэффициенты давления
- Топографические эффекты требуют анализа конкретного объекта

**Давления на компоненты и облицовку (C&C):**

Оборудование HVAC попадает под положения C&C, что приводит к более высоким расчётным давлениям, чем значения для основной системы сопротивления ветровым силам (MWFRS). Давления C&C обычно в 1,5-2,0 раза выше значений MWFRS.

### Требования для прибрежной зоны A

Оборудование в прибрежных опасных зонах (V-зоны) и прибрежной зоне A сталкивается с комбинированными ветровыми и паводковыми нагрузками:

- Положения о разрушаемых стенах для подземного оборудования
- Паводковые отверстия в корпусах оборудования
- Коррозионно-стойкие материалы и покрытия
- Возвышенные установки выше базового паводкового уровня плюс подпорка

## Обеспечение качества и испытания

**Проверка установки:**

- Проверка момента затяжки на всех болтах якоря (75% предела текучести)
- Испытание на вырыв репрезентативных образцов (150% расчётной нагрузки)
- Фотографическая документация деталей закрепления
- Специальный контроль согласно главе 17 IBC и главе 17 FBC

**Стандарты испытания продукции:**

- UL 1897: Испытание подъёма для блоков на крыше
- AMCA 540: Производительность жалюзи при ураганах
- ASTM E1886/E1996: Испытание на удар и циклическое давление
- ASCE 7-22: Протоколы испытания в аэродинамической трубе

**Рассмотрение после установки:**

- Ежегодная проверка болтов якоря и переконтровка
- Предсезонное закрепление оборудования (снятие панелей, крепление незакрепленных деталей)
- Документированные процедуры остановки и перезагрузки
- Интеграция аварийного электроснабжения для критических систем

## Рассмотрение производительности

**Планирование непрерывности системы:**

- Категория 1-2: Ожидается продолжение работы с незначительным ремонтом
- Категория 3: Планируйте простой 1-2 недели, оборудование выживает
- Категория 4: Вероятен продолжительный простой, оборудование может выжить
- Категория 5: Планирование полной замены оборудования уместно

Проектирование HVAC, устойчивого к ураганам, требует комплексного понимания принципов ветровой нагрузки, строгого соответствия стандартам инженерной конструкции и тщательной координации между механической и конструктивной дисциплинами для обеспечения безопасности жизни и защиты имущества во всех категориях ураганов.
