---
title: "Якорное крепление оборудования для устойчивости к ураганам"
aliases: ["Якорное крепление оборудования для устойчивости к ураганам"]
description: "Инженерные принципы крепления оборудования HVAC против ураганных сил, включая проектирование анкеров по ACI 318, комбинированные ветровые и сейсмические нагрузки, а также методы структурного крепления."
date: 2025-01-05
keywords:
  - якорное крепление оборудования
  - устойчивое к ураганам HVAC
  - проектирование бетонных анкеров
  - ACI 318
  - крепление ветровых нагрузок
  - сейсмическое крепление
  - структурные крепления
  - расчеты сил анкеров
weight: 2
---

Правильная анкеровка оборудования критически важна для обеспечения целостности систем ОВКВ во время ураганов. Системы анкеровки должны противостоять совместным ветровым усилиям на вырыв, опрокидывающим моментам и боковым силам, сохраняя при этом структурную целостность при экстремальных нагрузках.

## Расчеты усилий анкеровки

### Расчетные ветровые усилия

Усилия анкеровки оборудования определяются расчетами ветрового давления по ASCE 7, примененными к открытым поверхностям. Полное расчетное усилие учитывает как горизонтальные, так и вертикальные компоненты:

$$F_h = q_h G C_f A_f$$

где:
- $F_h$ = горизонтальная ветровая сила (кН)
- $q_h$ = скоростное давление на высоте установки оборудования (кПа)
- $G$ = коэффициент порывов (обычно 0,85 для жесткого оборудования)
- $C_f$ = коэффициент результирующей силы (1,4–2,0 для прямоугольного оборудования)
- $A_f$ = проекция площади, нормальная к ветру (м²)

Вертикальные усилия вырыва возникают из-за отрицательных коэффициентов давления на горизонтальных поверхностях:

$$F_v = q_h G C_p A_p$$

где $C_p$ представляет собой коэффициент внешнего давления (обычно от -1,8 до -2,2 для оборудования, установленного на крыше).

### Анализ на опрокидывание

Моменты опрокидывания относительно точек анкеровки требуют оценки распределения усилий. Для оборудования высотой $h$ и шириной $b$:

$$M_{ot} = F_h \cdot \frac{h}{2} + F_v \cdot \frac{b}{2}$$

Требуемое усилие натяжения на один анкер (при предположении $n$ анкеров):

$$T_{anchor} = \frac{M_{ot}}{b \cdot \frac{n}{2}} - \frac{W_{eq}}{n}$$

где $W_{eq}$ — собственный вес оборудования, обеспечивающий удерживающий момент.

### Совместная ветровая и сейсмическая нагрузка

Раздел 12.4.3 ASCE 7 регулирует совместные нагрузки. Для оборудования контролирующая комбинация нагрузок обычно соответствует:

$$(0.9 - 0.2S_{DS})D + \rho Q_E$$

или

$$1.2D + f_1L + 0.5W + \rho Q_E$$

где $S_{DS}$ — расчетное спектральное ускорение отклика, $\rho$ — коэффициент избыточности компонента (1,3 или 1,5), а $Q_E$ представляет сейсмические усилия.

В регионах, подверженных ураганам, с умеренной сейсмической опасностью следует оценивать обе комбинации. Комбинация ветровой нагрузки часто является определяющей для оборудования на крыше из-за высокой экспозиции.

## Расчет бетонных анкеров

### Требования главы 17 ACI 318

Бетонные анкеры должны удовлетворять требованиям прочности по разрушению стали, вырыву бетона, выдергиванию и выбиванию с боковой грани. Базовое расчетное уравнение:

$$\phi N_n \geq N_u$$

где $\phi$ = 0,65 (для растяжения) или 0,70 (для сдвига), а $N_u$ представляет расчетную нагрузку.

### Прочность стали при растяжении

Для заделываемых анкерных шпилек или пост-установленных механических анкеров:

$$N_{sa} = n A_{se} f_{uta}$$

где:
- $n$ = количество анкеров
- $A_{se}$ = эффективная площадь поперечного сечения
- $f_{uta}$ = указанная прочность на растяжение

### Прочность на вырыв бетона

Емкость на вырыв бетона зависит от глубины заделки $h_{ef}$:

$$N_{cb} = \frac{A_{Nc}}{A_{Nco}} \psi_{ec,N} \psi_{ed,N} \psi_{c,N} \psi_{cp,N} N_b$$

где базовая прочность на вырыв бетона:

$$N_b = k_c \lambda \sqrt{f'_c} h_{ef}^{1.5}$$

при $k_c = 24$ для заделываемых анкеров, $k_c = 17$ для пост-установленных, $\lambda = 1,0$ для бетона нормальной плотности, а $f'_c$ в МПа.

Коэффициенты снижения из-за расстояния до края и шага анкеров ($\psi$) существенно влияют на емкость. Минимальное расстояние до края должно превышать $4h_{ef}$, где это практически возможно.

## Методы структурного крепления

### Сварные соединения

Сварные опорные рамы оборудования обеспечивают надежную анкеровку при проектировании согласно AISC 360 и AWS D1.1. Базовые плиты распределяют сосредоточенные нагрузки на заделанные плиты или опоры из конструкционной стали.

Прочность углового шва для крепления рамы оборудования:

$$R_n = F_w A_{we}$$

где $F_w = 0.60F_{EXX}$ (LRFD с $\phi = 0.75$), $F_{EXX}$ — прочность электрода, а $A_{we}$ — эффективная площадь горла шва.

Сварные швы полного провара развивают прочность основного металла и предпочтительны для критических анкеровок, подверженных растяжению и реверсированию.

### Болтовые базовые плиты

Стальные базовые плиты передают нагрузки оборудования на бетонные анкеры. Толщина плиты должна сопротивляться изгибу между анкерами:

$$t_{req} = \sqrt{\frac{6M_u}{F_y b \phi}}$$

где $M_u$ — приложенный момент на единицу ширины, а $b$ — эффективная ширина схемы линии текучести.

Забетонные подушки под базовые плиты обеспечивают равномерное опирание. Нерасширяющийся раствор обеспечивает прочность на сжатие 27,6–41,4 МПа и позволяет вносить незначительные корректировки по уровню.

### Пружинные изоляторы с сейсмическими ограничителями

Оборудование, изолированное от вибраций, требует дополнительной анкеровки помимо самих изоляторов. Ограничители, монтируемые в корпусе, ограничивают смещение, сохраняя при этом эффективность изоляции.

Расстояние между ограничителями по периметру оборудования должно обеспечивать равномерное распределение усилий. Многонаправленные демпферы с зазором 0,6–1,3 см компенсируют тепловое расширение, срабатывая при сейсмических или ветровых нагрузках.

## Особенности монтажа

Качество монтажа анкеров напрямую влияет на производительность. Для монтажных анкеров, устанавливаемых после сверления, требуются:

- Правильный диаметр и допуск по глубине отверстия (диаметр ±1,6 мм, глубина +6,4 мм)
- Чистые, сухие отверстия, свободные от бетонной пыли
- Проверка крутящего момента согласно спецификациям производителя
- Испытание на разрыв при нагрузке, в 1,5 раза превышающей расчетную, для ответственных применений

Оценка состояния бетона обеспечивает достаточную прочность на сжатие до установки анкеров. Для большинства механических анкеров требуется минимальная прочность $f'_c = 17,2$ МПа; для ответственных применений с высокими нагрузками требуется более высокая прочность.

## Контроль качества

Специальная инспекция согласно главе 17 IBC подтверждает правильность монтажа. Непрерывная специальная инспекция применяется для:

- Ответственных монтажных анкеров ($N_u > 0.75\phi N_n$)
- Сварных соединений для оборудования массой более 9,1 т
- Анкеровки в категориях с высокой сейсмической или ветровой нагрузкой

Испытания на вырывание выборочных образцов подтверждают правильность процедур монтажа. Тестирование обычно включает 5% анкеров, но не менее двух на каждом этаже или уровне крыши.

Правильный проект анкеровки, интегрирующий принципы несущей способности бетона ACI 318 с требованиями по нагрузкам ASCE 7, обеспечивает надежное крепление HVAC-оборудования во время экстремальных ветровых событий, защищая как инвестиции в оборудование, так и жизнь и здоровье людей в здании.
