---
title: "Защита оборудования HVAC от ударов обломков"
aliases: ["Защита оборудования HVAC от ударов обломков"]
description: "Инженерные рекомендации по защите оборудования HVAC от ударов переносимых ветром обломков во время ураганов, включая критерии снарядов, испытания на удар и стратегии защиты."
date: 2025-01-05
keywords:
  - переносимые ветром обломки
  - защита от ударов снарядов
  - ASTM E1886
  - ASTM E1996
  - защита от ураганов
  - защита жалюзи
  - энергия удара
  - испытания на удар обломками
weight: 3
---

## Классификация опасности переносимых ветром обломков

Ураганные ветры генерируют переносимые ветром обломки, которые создают серьёзные угрозы ударного воздействия на оборудование HVAC. Строительные нормы классифицируют регионы с обломками на основе скорости ветра и расстояния от побережья.

**Регионы с переносимыми ветром обломками:**
- **Регион с обломками:** Районы в пределах 1,6 км от линии берега среднего уровня высокой воды, где базовая скорость ветра ≥209 км/ч, или районы, где базовая скорость ветра ≥225 км/ч
- **Регион без обломков:** Все остальные районы, не отвечающие критериям региона с обломками

Классификация определяет, является ли защита от ударов обязательной для компонентов HVAC, подвергающихся воздействию окружающей среды.

## Критерии ударного воздействия снарядов

Строительные нормы определяют две категории испытательных снарядов, представляющих типичные переносимые ветром обломки.

### Критерии крупных снарядов

Испытательный образец крупного снаряда состоит из пиломатериала размером 2×4 дюйма, весом 1,9 кг и длиной 97 см.

**Скорость удара:**

$$V_{\text{large}} = 0.01 \cdot V_{\text{design}}$$

где $V_{\text{design}}$ — расчётная скорость ветра в км/ч.

Для расчётной скорости ветра 241 км/ч:

$$V_{\text{large}} = 0.01 \times 241 = 2.41 \text{ м/с} \times \frac{3600}{1000} = 24.1 \text{ м/с}$$

**Энергия удара:**

$$E = \frac{1}{2}mv^2$$

Для крупного снаряда при скорости 24,1 м/с:

$$E = \frac{1}{2} \times 1.9 \text{ кг} \times (24.1 \text{ м/с})^2 = 552 \text{ кДж}$$

### Критерии мелких снарядов

Мелкий снаряд состоит из стального шарикоподшипника массой 2 грамма.

**Скорость удара:**

$$V_{\text{small}} = 0.02 \cdot V_{\text{design}}$$

Для расчётной скорости ветра 241 км/ч:

$$V_{\text{small}} = 0.02 \times 241 = 39.6 \text{ м/с}$$

Мелкие снаряды проверяют сопротивление остекления и защитных экранов проникновению высокоскоростных мелких предметов, таких как гравий и крепёж.

## Стандарты испытания ASTM на удар

### ASTM E1886: Методика испытания

ASTM E1886 устанавливает стандартизированные процедуры испытания наружных компонентов ограждающей конструкции здания при ударе снарядом, за которым следует циклическое нагружение давлением.

**Последовательность испытания:**
1. **Удар снарядом:** Запуск крупных и/или мелких снарядов в испытываемый образец
2. **Положительное давление:** Приложение 9000 циклов при расчётном давлении
3. **Отрицательное давление:** Приложение 9000 циклов при расчётном отрицательном давлении

Испытание моделирует комбинированное воздействие удара обломками и устойчивого ветрового давления, которые происходят во время ураганных условий.

### ASTM E1996: Спецификация производительности

ASTM E1996 определяет требования производительности и критерии классификации систем ударной защиты.

**Уровни производительности:**
- **Уровень A:** Удар только мелкого снаряда (для внутренних зон)
- **Уровень B:** Удар только мелкого снаряда (для защищённых наружных зон)
- **Уровень C:** Удар только мелкого снаряда (для наружных зон)
- **Уровень D:** Удар крупного снаряда (для критических наружных зон)
- **Уровень E:** Удар крупного и мелкого снарядов (максимальная защита)

Оборудование HVAC в регионах с переносимыми ветром обломками обычно требует защиты уровня D или E в зависимости от критичности и подверженности воздействию.

## Стратегии защиты оборудования

### Защита жалюзи

Воздухозаборники с жалюзи подвергаются прямому воздействию переносимых ветром обломков.

**Методы защиты:**
1. **Ударостойкие жалюзи:** Жалюзи из алюминия или стали повышенной толщины, испытанные в соответствии с ASTM E1886/E1996
2. **Жертвенные экраны:** Расходуемые сетчатые экраны, расположенные перед жалюзи, которые поглощают энергию удара
3. **Штормовые ставни:** Развёртываемые панели, закрывающие жалюзи при предупреждении об урагане
4. **Барьеры от обломков:** Стационарные стальные планки или расширенный металл, расположенные на расстоянии 15–30 см перед жалюзи

**Проектные соображения:**
- Сопротивление удару без постоянной деформации, превышающей рабочие пределы
- Поддержание минимальной свободной площади для воздушного потока после удара
- Устойчивость к коррозии в прибрежных средах с морской солью

### Защита воздухозаборного кожуха

Крышные или настенные воздухозаборные кожухи требуют периферийной защиты.

**Проектные подходы:**
- **Конструкция из стали повышенной толщины:** Минимум 10-калибровая сталь или алюминий толщиной 3,2 мм
- **Наклонные поверхности:** Углы наклона 45–60 градусов для отклонения, а не поглощения удара
- **Усиленные защитные экраны:** Сварная стальная сетка 16-калибра вместо стандартного экранирования
- **Утапливаемый монтаж:** Установка воздухозаборников ниже парапетных стен или кровельных молдингов

### Защита конденсаторного блока

Наружные конденсаторные блоки содержат уязвимые оребренные катушки и компоненты вентилятора.

**Стратегии защиты:**
- **Ударостойкие корпусы:** Панели из перфорированного металла, испытанные на сопротивление снарядам
- **Защита от града:** Сетка из стали повышенной толщины или расширенный металл вокруг секций катушки
- **Конструктивные барьеры:** Бетонные стены, стальные барьеры или армированное ограждение вокруг оборудования
- **Подъём оборудования:** Установка блоков на армированные платформы выше траектории обломков

## Проектирование защитного барьера

Конструктивные барьеры должны выдерживать как прямой удар снаряда, так и передаваемые силы.

**Поглощение энергии:**

$$W = \int F \, dx$$

где $W$ — работа (поглощённая энергия), $F$ — сила удара, $x$ — расстояние деформации.

Для упругой деформации стального барьера:

$$\delta_{\max} = \frac{FL^3}{3EI}$$

где $\delta_{\max}$ — максимальный прогиб, $F$ — сила удара, $L$ — пролёт, $E$ — модуль упругости, $I$ — момент инерции.

**Критерии проектирования:**
- Максимальная постоянная деформация: 10% толщины барьера
- Отсутствие пробоин или нарушений защитной оболочки
- Сохранение конструктивной целостности при вторичных ударах

## Соображения критического оборудования

### Приточные установки

Наружные секции приточных установок требуют специального внимания.

**Уязвимые компоненты:**
- Заслонки и приводы
- Секции фильтрации
- Секции смешивания
- Люки доступа и двери

**Смягчение:**
- Размещение установок в защищённых механических помещениях, где это возможно
- Спецификация ударостойких люков доступа
- Установка дублирующих заслонок с защищёнными приводами
- Использование жертвенных наружных корпусов

### Градирни

Градирни представляют большие площади поверхности, уязвимые к ударам обломков.

**Подходы к защите:**
- Ударостойкие материалы заливки (ПВХ-сотовая структура вместо плёночной заливки)
- Панели корпуса из стали повышенной толщины (минимум 14-калибровая оцинкованная сталь)
- Защитные барьеры с наветренной стороны
- Системы отключения для предотвращения потерь воды во время экстремальных ветров

## Соответствие кодам и документирование

Демонстрация соответствия требует комплексной документации.

**Требуемые предоставляемые материалы:**
- Одобрения продукции, показывающие результаты испытаний ASTM E1886/E1996
- Конструктивные расчёты барьеров и корпусов
- Конструктивные детали, показывающие расписания крепежа и способы крепления
- Отчёты об осмотре, подтверждающие надлежащую установку

Испытания и сертификация третьей стороной обеспечивают наиболее надёжную проверку производительности сопротивления ударам.

---

**Смежные темы:**
- Проектирование оборудования, устойчивого к ураганам
- Сейсмическая распорка и якорение оборудования
- Анализ ветровых нагрузок на крышное оборудование
- Защита от коррозии в прибрежной среде
