---
title: "Проектирование оборудования на крыше, устойчивого к ураганам"
aliases: ["Проектирование оборудования на крыше, устойчивого к ураганам"]
description: "Инженерные спецификации для устойчивости оборудования HVAC на крыше к ураганам, включая расчеты подъёма ветром, проектирование крепления, конструкции кровельных проходов и испытания FM Global."
date: 2025-01-05
weight: 4
draft: false
keywords:
  - крепление оборудования на крыше
  - подъём оборудования ветром при урагане
  - FM Global 4470
  - ветровые нагрузки ASCE 7
  - проектирование кровельного прохода оборудования
  - ураганные стропы
  - защита оборудования на крыше
  - проектирование ветровых экранов
---

## Расчёт ветровой нагрузки для оборудования на крыше

Оборудование HVAC на крыше в регионах, подверженных ураганам, испытывает интенсивные ветровые воздействия, требующие тщательного инженерного анализа. Расчётное ветровое давление на кровельные агрегаты объединяет силы подъёма, горизонтального действия и опрокидывания, которые должны быть восприняты надлежащими системами крепления.

### Расчётное ветровое давление

Расчётное ветровое давление на оборудование на крыше согласно ASCE 7 рассчитывается как:

$$p = q_h \cdot G \cdot C_p$$

Где:
- $p$ = расчётное ветровое давление (кПа)
- $q_h$ = скоростное давление на средней высоте крыши (кПа)
- $G$ = коэффициент порывистости (обычно 0,85 для жёсткого оборудования)
- $C_p$ = коэффициент внешнего давления

Скоростное давление определяется по формуле:

$$q_h = 0.00613 \cdot K_z \cdot K_{zt} \cdot K_d \cdot V^2$$

Где:
- $K_z$ = коэффициент давления скорости по высоте
- $K_{zt}$ = топографический коэффициент (1,0 для плоской местности)
- $K_d$ = коэффициент направленности ветра (0,85 для зданий)
- $V$ = базовая скорость ветра (м/с) из карт ветра ASCE 7

### Подъёмная сила оборудования

Общая подъёмная сила, действующая на кровельный агрегат:

$$F_{uplift} = p_{net} \cdot A_{projected}$$

Где:
- $F_{uplift}$ = общая подъёмная сила (кН)
- $p_{net}$ = чистое давление вверх (кПа)
- $A_{projected}$ = горизонтальная проекция площади оборудования (м²)

Для оборудования, установленного на кровельных проходах, эффективная площадь включает как агрегат, так и проход:

$$A_{effective} = (L + 2h)(W + 2h)$$

Где $L$ и $W$ — длина и ширина агрегата, а $h$ — высота кровельного прохода.

## Проектирование системы крепления

### Требования к анкерным болтам

Требуемое количество анкерных болтов определяется по формуле:

$$N_{bolts} = \frac{F_{uplift}}{T_{allow} \cdot SF}$$

Где:
- $N_{bolts}$ = требуемое количество анкерных болтов
- $T_{allow}$ = допускаемая грузоподъёмность на растяжение одного болта (кН)
- $SF$ = коэффициент безопасности (обычно 2,0–4,0)

Минимальные спецификации анкеров для регионов, подверженных ураганам:
- **Диаметр болта:** минимум 16 мм для агрегатов до 4,4 кВт
- **Глубина заделки:** минимум 115 мм в бетон
- **Расстояние от края:** минимум 4 диаметра болта от края плиты
- **Шаг:** минимум 6 диаметров болта между болтами
- **Материал:** горячеоцинкованная или нержавеющая сталь Grade 316

### Системы ураганных стропов

Ураганные стропы обеспечивают дополнительное сопротивление подъёму и опрокидыванию. Системы стропов должны быть рассчитаны на:

$$T_{strap} = \frac{F_{uplift} + M_{overturn}/d}{N_{straps}}$$

Где:
- $T_{strap}$ = растяжение на один строп (кН)
- $M_{overturn}$ = опрокидывающий момент (кН·м)
- $d$ = расстояние между точками крепления стропов (м)
- $N_{straps}$ = количество стропов

Ураганные стропы должны быть:
- Выполнены из оцинкованной стали толщиной не менее 1,6 мм
- Установлены на заводе с минимум четырьмя крепежными элементами на соединение
- Присоединены к конструктивным элементам, не к листам кровельного покрытия
- Снабжены документацией производителя с указанием грузоподъёмности

## Проектирование кровельного прохода оборудования

### Конструктивные требования

Кровельные проходы оборудования должны передавать ветровые нагрузки от агрегата на конструкцию крыши. Проход должен сопротивляться:

1. **Подъёмным силам**, передаваемым через направляющие крепления
2. **Боковому сдвигу** от горизонтального ветрового давления
3. **Опрокидывающим моментам** на стыке прохода и крыши

Спецификации конструкции прохода:
- **Материал:** оцинкованная сталь толщиной не менее 1,6 мм или эквивалентный алюминий
- **Высота:** 200–350 мм в зависимости от толщины кровельного материала
- **Теплоизоляция:** жёсткая изоляция с минимальным значением RSI 1,1
- **Гидроизоляция:** прибитые на заводе полоса скоса и контргидроизоляция
- **Усиление углов:** сварные или заклёпанные углы с раскосами

### Крепление прохода к крыше

Соединение прохода с крышей должно быть рассчитано на совместное воздействие подъёма ветром и сдвига:

$$V_{shear} = q_h \cdot G \cdot C_p \cdot A_{vertical}$$

Где $A_{vertical}$ — вертикальная проекция площади оборудования.

Спецификации крепления:
- Шаг анкеров: максимум 300 мм по центру
- Анкеры через деревянные прокладки: винты с прессшайбой диаметром не менее 10 мм, глубина заделки 75 мм
- Анкеры через бетон: расширительные анкеры диаметром 13 мм или закладные вставки
- Требуется непрерывное крепление по периметру (без зазоров)

## Проектирование ветровых экранов

Ветровые экраны снижают ветровое давление на оборудование и улучшают его работу, но должны проектироваться как конструктивные элементы:

### Нагрузка на экран

Ветровое давление на экраны:

$$p_{screen} = q_h \cdot G \cdot C_{p,screen}$$

Где $C_{p,screen}$ обычно находится в диапазоне от 1,8 до 2,0 для сплошных экранов.

Требования к проектированию экрана:
- **Материал:** алюминий или оцинкованная сталь, толщина не менее 1,5 мм
- **Несущая конструкция:** стальной уголок или швеллер
- **Крепление:** рассчитано на ветровую нагрузку на площадь экрана плюс ветровая нагрузка на оборудование
- **Отверстия:** минимум 50% свободной площади для воздухопроницаемости при перфорированном экране
- **Высота:** выступает на 300 мм выше верхней части оборудования

## Требования испытаний FM Global 4470

Лист предотвращения потерь имущества FM Global 4470 устанавливает требования для оборудования на крыше, подверженного подъёму ветром:

### Классификация испытаний

Оборудование должно быть протестировано и аттестовано на:
- **Класс 1-60:** сопротивление давлению подъёма 2,9 кПа
- **Класс 1-75:** сопротивление давлению подъёма 3,6 кПа
- **Класс 1-90:** сопротивление давлению подъёма 4,3 кПа (минимум для зон высокоскоростных ураганов)
- **Класс 1-105:** сопротивление давлению подъёма 5,0 кПа
- **Класс 1-120:** сопротивление давлению подъёма 5,7 кПа

### Требования к установке

Утверждённые FM установки требуют:
- Точного следования инструкциям производителя по установке
- Анкерных болтов, соответствующих указанному классу и глубине заделки
- Проверки прочности бетона на месте (минимум 17 МПа)
- Документирования результатов испытаний анкеров на выдёргивание (10% анкеров протестировано)
- Контроля третьей стороной для соответствия страховым требованиям

### Техническое обслуживание и проверка

Подготовка к сезону ураганов ежегодно:
- Проверка затяжки всех анкерных болтов (проверка крутящего момента)
- Осмотр ураганных стропов на коррозию и повреждения
- Проверка целостности уплотнения на стыке прохода и крыши
- Убедиться в отсутствии ослабленных панелей и люков доступа
- Документирование указанного на паспорте оборудования ветрового рейтинга в сравнении с расчётной скоростью ветра на площадке

## Проектные соображения ASCE 7

ASCE 7, глава 30, определяет ветровые нагрузки на компоненты и кровельное покрытие, включая оборудование на крыше:

### Классификация зон крыши

Расположение оборудования влияет на коэффициенты давления:
- **Зона 1 (внутренняя):** $C_p = -0,9$ (подъём)
- **Зона 2 (край):** $C_p = -1,8$ (подъём)
- **Зона 3 (угол):** $C_p = -2,7$ (подъём)

Угловые зоны простираются от угла здания на 10% от наименьшей ширины здания. Оборудование в угловых зонах требует повышенной грузоподъёмности крепления.

### Специальные соображения

Дополнительные факторы для оборудования на крыше в регионах с ураганами:
- **Парапеты:** оборудование позади парапетов может испытывать сниженные ветровые нагрузки, если высота парапета превышает высоту оборудования
- **Высота здания:** более высокие здания требуют увеличения расчётов ветрового давления
- **Воздействие рельефа:** воздействие побережья (Воздействие D) увеличивает ветровые нагрузки на 30–50% по сравнению с пригородным воздействием (Воздействие B)
- **Коэффициент значимости:** критически важные объекты (больницы, служба экстренной помощи) требуют коэффициента значимости $I_e = 1,15$

Оборудование должно быть спроектировано для наиболее критичной комбинации подъёма, горизонтальной силы и опрокидывающего момента, чтобы обеспечить устойчивость к ураганам в течение всего срока службы оборудования
