---
title: "Жесткие и гибкие системы раскрепления оборудования HVAC"
aliases: ["Жесткие и гибкие системы раскрепления оборудования HVAC"]
description: "Инженерный анализ жестких и гибких систем сейсмического раскрепления оборудования HVAC, включая расчеты жесткости, рассмотрение собственной частоты и критерии применения в соответствии с ASCE 7."
date: 2025-01-05
weight: 2
draft: false
keywords:
  - системы жесткого раскрепления
  - гибкое раскрепление HVAC
  - жесткость сейсмического раскрепления
  - собственная частота оборудования
  - виброизоляция при сейсмическом воздействии
  - требования раскрепления ASCE 7
  - динамический отклик HVAC
  - конструирование сейсмического крепления
---

## Фундаментальная классификация систем раскрепления

Системы сейсмического раскрепления оборудования HVAC делятся на две различные категории в зависимости от характеристик их боковой жесткости: жесткие системы и гибкие системы. Классификация зависит от собственной частоты системы оборудование-раскрепление относительно фундаментальной частоты несущей конструкции.

**Жесткие системы раскрепления** обладают высокой боковой жесткостью, создавая сильную механическую связь между оборудованием и конструкцией. Такие системы заставляют оборудование следовать движению конструкции с минимальным относительным смещением.

**Гибкие системы раскрепления** включают упругость через элементы изоляции или поддающиеся элементы, позволяющие контролируемое относительное движение между оборудованием и конструкцией при сохранении сейсмического крепления.

## Отношения жесткости и прогиба

### Расчет боковой жесткости

Боковая жесткость системы раскрепления определяется как:

$$k = \frac{F}{\delta}$$

где:
- $k$ = боковая жесткость (Н/мм)
- $F$ = приложенная боковая сила (Н)
- $\delta$ = боковой прогиб (мм)

Для диагонального раскрепления под углом $\theta$ от горизонтали:

$$k_{lateral} = \frac{EA}{L} \cos^2\theta$$

где:
- $E$ = модуль упругости материала раскрепления (МПа)
- $A$ = площадь поперечного сечения (мм²)
- $L$ = длина раскрепления (мм)
- $\theta$ = угол раскрепления от горизонтали (градусы)

### Прогиб под сейсмической нагрузкой

Боковой прогиб оборудования под действием сейсмической силы:

$$\delta = \frac{F_p}{k_{total}}$$

где:

$$F_p = 0.4 a_p S_{DS} W_p \left(\frac{1 + 2\frac{z}{h}}{R_p}\right)$$

в соответствии с ASCE 7-22 Раздел 13.3.1, и:
- $a_p$ = коэффициент усиления компонента
- $S_{DS}$ = проектное спектральное ускорение отклика
- $W_p$ = вес оборудования при работе (Н)
- $z$ = высота точки крепления над отметкой 0
- $h$ = высота конструкции
- $R_p$ = коэффициент модификации отклика компонента

## Рассмотрение собственной частоты

### Частота системы оборудование-раскрепление

Собственная частота комбинированной системы оборудование-раскрепление:

$$f_n = \frac{1}{2\pi}\sqrt{\frac{k_{total}}{m}}$$

где:
- $f_n$ = собственная частота (Гц)
- $k_{total}$ = объединенная боковая жесткость (Н/мм)
- $m$ = масса оборудования (кг)

### Критерии классификации

В соответствии с ASCE 7-22 и ASHRAE HVAC Applications системы классифицируются как:

| Тип системы | Диапазон собственной частоты | Характеристика жесткости |
|-------------|------------------------|--------------------------|
| Жесткая | $f_n > 33$ Гц | $k > 8.75 \times 10^5$ Н/мм типично |
| Гибкая | $f_n < 13$ Гц | $k < 1.75 \times 10^5$ Н/мм типично |
| Промежуточная | 13 Гц ≤ $f_n$ ≤ 33 Гц | Требует динамического анализа |

## Сравнение применения систем

### Жесткие системы раскрепления

| Применение | Преимущества | Ограничения |
|-------------|-----------|-------------|
| Наружные агрегаты (без изоляции) | Простое конструирование, предсказуемые силы | Передает вибрацию напрямую |
| Оборудование, установленное на воздуховоде | Минимальные требования к пространству | Отсутствует виброизоляция |
| Оборудование, установленное на стену | Прямой путь нагрузки к конструкции | Повышенные силы ускорения |
| Легкое оборудование (<227 кг) | Экономичный монтаж | Несовместимо с виброизоляцией |

**Характеристики конструирования:**
- Прогиб типично < 6,4 мм под проектной сейсмической нагрузкой
- Углы раскрепления типично 30° до 60° от горизонтали
- Стальные элементы с L/r < 200 для сжатия
- Емкость соединения определяет конструирование

### Гибкие системы раскрепления

| Применение | Преимущества | Ограничения |
|-------------|-----------|-------------|
| Изолированные холодильные машины | Совместимо с виброизоляцией | Требуется сложный динамический анализ |
| Изолированные воздухообработчики | Сохраняет эффективность изоляции | Больший прогиб для размещения |
| Градирни с изоляторами | Снижает передаваемые силы | Более дорогостоящий монтаж |
| Сейсмически изолированные здания | Вмещает движение базовой изоляции | Требует проверки восстанавливающей силы |

**Характеристики конструирования:**
- Прогиб типично 12,7 до 101,6 мм под проектной сейсмической нагрузкой
- Включает эластомерные элементы или поддающиеся члены
- Должна быть проверена возможность восстанавливающей силы
- Требует зазора для рабочего и сейсмического смещения

## Эффекты динамического усиления

Когда собственная частота оборудования приближается к фундаментальной частоте конструкции, происходит динамическое усиление. Коэффициент усиления:

$$\beta = \frac{1}{\sqrt{\left(1 - \left(\frac{f_n}{f_s}\right)^2\right)^2 + \left(2\xi\frac{f_n}{f_s}\right)^2}}$$

где:
- $f_s$ = фундаментальная частота конструкции (Гц)
- $\xi$ = коэффициент затухания (типично 0,02 до 0,05 для оборудования HVAC)

Максимальное усиление возникает при $f_n \approx f_s$, потенциально удваивая или утраивая сейсмические силы на оборудование.

## Критерии выбора конструирования

### Выберите жесткое раскрепление когда:

1. Оборудование не является виброизолированным
2. Вес оборудования < 454 кг и боковые силы управляемы
3. Оборудование работает на низких скоростях с минимальной вибрацией
4. Простой, экономичный монтаж приоритизирован
5. Здание имеет жесткую латеральную систему ($f_s > 4$ Гц)

### Выберите гибкое раскрепление когда:

1. Оборудование является виброизолированным по рабочим причинам
2. Оборудование имеет высокий центр тяжести, требующий контролируемого движения
3. Здание имеет гибкую латеральную систему ($f_s < 2$ Гц)
4. Оборудование находится в сейсмически изолированной конструкции
5. Снижение передаваемых на конструкцию сил критично

## Требования кодекса и проверка

В соответствии с ASCE 7-22 Глава 13:

**Жесткие системы** должны удовлетворять:
- $F_p$ рассчитано в соответствии с Раздел 13.3.1
- Соединения спроектированы на 1,4 $F_p$ в соответствии с Раздел 13.4
- Члены раскрепления проверены на комбинированное осевое действие и изгиб

**Гибкие системы** должны дополнительно проверить:
- Адекватный зазор для проектного смещения плюс 2,5 раза рабочее движение
- Восстанавливающая сила адекватна для возврата оборудования в нейтральное положение
- Стабильность изолятора при комбинированных вертикальных и боковых нагрузках
- Механизм ограничения предотвращает чрезмерное смещение

## Соображения по монтажу

**Монтаж жесткого раскрепления:**
- Проверьте емкость крепления к конструкции перед монтажом
- Поддерживайте углы раскрепления в диапазоне 30° до 60° от горизонтали
- Убедитесь в плотности соединений с минимальным люфтом
- Документируйте геометрию раскрепления как-построено для чертежей учета

**Монтаж гибкого раскрепления:**
- Проверьте зазоры во всех направлениях перед финальным позиционированием
- Подтвердите выравнивание изолятора и равномерное сжатие
- Протестируйте восстанавливающую силу путем проверки ручного смещения
- Установите упоры ограничения или дроссели на проектное смещение плюс запас

## Заключение

Выбор между жестким и гибким раскреплением зависит от характеристик оборудования, рабочих требований, свойств конструкции и параметров сейсмического проектирования. Жесткие системы предлагают простоту и прямые пути нагрузки для неизолированного оборудования, в то время как гибкие системы сохраняют эффективность виброизоляции и вмещают большие смещения конструкции. Надлежащая классификация с использованием критериев собственной частоты и динамического анализа обеспечивает соответствующее кодексу, эффективное сейсмическое крепление, которое защищает как оборудование, так и здание.
