---
title: "Максимальный интервал установки креплений в зависимости от диаметра трубопровода для сейсмического крепления"
aliases: ["Максимальный интервал установки креплений в зависимости от диаметра трубопровода для сейсмического крепления"]
description: "Технические рекомендации по максимальному интервалу установки сейсмических креплений на основе диаметра трубопровода, материала и категории сейсмического проектирования согласно стандартам SMACNA и ASCE 7."
date: 2025-01-05
draft: false
keywords:
  - интервал сейсмического крепления
  - интервалы крепления трубопроводов
  - таблицы крепления SMACNA
  - категория сейсмического проектирования
  - интервал диаметра трубопровода
  - продольное крепление
  - боковое крепление
  - четырёхстороннее крепление
weight: 2
---

Максимальный интервал установки сейсмических креплений зависит от размера трубопровода, свойств материала, категории сейсмического проектирования (SDC) и коэффициента важности компонента. Рекомендации SMACNA по сейсмическим креплениям и ASCE 7 предусматривают требования к интервалам, которые обеспечивают адекватную боковую и продольную поддержку при сейсмических событиях.

## Основные принципы установки интервалов

Интервал сейсмического крепления предотвращает чрезмерное отклонение трубопровода и поддерживает конструктивную целостность при сейсмическом движении. Максимальный допустимый интервал между креплениями определяется следующим:

**Жёсткость трубопровода** - Трубопроводы большего диаметра с большим моментом инерции могут перекрывать более длинные расстояния
**Свойства материала** - Стальной трубопровод допускает больший интервал, чем медный или пластиковый, благодаря более высокому модулю упругости
**Категория сейсмического проектирования** - Более высокая SDC требует более близкого расстояния между креплениями
**Вес жидкости** - Рабочий вес, включая жидкость, влияет на грузоподъёмность пролёта
**Тип опоры** - Четырёхстороннее крепление позволяет больший интервал, чем двусторонние системы

Базовая взаимосвязь между допустимым пролётом и свойствами трубопровода:

$$L_{max} = C \sqrt{\frac{EI}{w}}$$

Где:
- $L_{max}$ = максимальный интервал крепления (м)
- $C$ = константа, основанная на условиях опоры и SDC
- $E$ = модуль упругости (кПа)
- $I$ = момент инерции (см⁴)
- $w$ = распределённая нагрузка, включая трубопровод и жидкость (кг/м)

## Стандартные таблицы интервалов SMACNA

### Максимальный интервал для стального трубопровода (SDC D, E, F)

| Размер трубопровода (см) | Сортамент 40 | Сортамент 10 | Четырёхстороннее крепление | Коэффициент важности 1,5 |
|--------------------------|--------------|--------------|----------------------------|--------------------------|
| 2,5 - 3,2                | 2,4 м        | 2,1 м        | 3,7 м                      | 1,8 м                    |
| 3,8 - 5,1                | 2,7 м        | 2,4 м        | 4,0 м                      | 2,1 м                    |
| 6,4 - 7,6                | 3,0 м        | 2,7 м        | 4,6 м                      | 2,4 м                    |
| 10,2                     | 3,7 м        | 3,0 м        | 5,5 м                      | 2,7 м                    |
| 12,7 - 15,2              | 4,0 м        | 3,4 м        | 6,1 м                      | 3,0 м                    |
| 20,3                     | 4,6 м        | 4,0 м        | 6,7 м                      | 3,4 м                    |
| 25,4                     | 5,2 м        | 4,6 м        | 7,6 м                      | 4,0 м                    |
| 30,5                     | 5,8 м        | 5,2 м        | 8,5 м                      | 4,3 м                    |

### Максимальный интервал для медного трубопровода (SDC D, E, F)

| Размер трубопровода (см) | Тип L | Тип K | Четырёхстороннее крепление | Коэффициент важности 1,5 |
|--------------------------|-------|-------|----------------------------|--------------------------|
| 1,9 - 2,5                | 1,8 м | 2,1 м | 2,7 м                      | 1,5 м                    |
| 3,2 - 3,8                | 2,1 м | 2,4 м | 3,0 м                      | 1,8 м                    |
| 5,1                      | 2,4 м | 2,7 м | 3,7 м                      | 1,8 м                    |
| 6,4 - 7,6                | 2,7 м | 3,0 м | 4,0 м                      | 2,1 м                    |
| 10,2                     | 3,0 м | 3,4 м | 4,6 м                      | 2,4 м                    |
| 12,7 - 15,2              | 3,4 м | 3,7 м | 5,2 м                      | 2,7 м                    |
| 20,3                     | 4,0 м | 4,3 м | 5,8 м                      | 3,0 м                    |

### Интервал установки для пластиковых трубопроводов CPVC и PVC (SDC D, E, F)

| Размер трубопровода (см) | CPVC Сортамент 80 | PVC Сортамент 40 | Четырёхстороннее крепление | Коэффициент важности 1,5 |
|--------------------------|-------------------|------------------|----------------------------|--------------------------|
| 1,9 - 2,5                | 1,2 м             | 1,1 м            | 1,8 м                      | 0,9 м                    |
| 3,2 - 3,8                | 1,5 м             | 1,2 м            | 2,1 м                      | 1,2 м                    |
| 5,1                      | 1,8 м             | 1,5 м            | 2,7 м                      | 1,5 м                    |
| 6,4 - 7,6                | 2,1 м             | 1,8 м            | 3,0 м                      | 1,5 м                    |
| 10,2                     | 2,4 м             | 2,1 м            | 3,7 м                      | 1,8 м                    |
| 15,2                     | 2,7 м             | 2,4 м            | 4,0 м                      | 2,1 м                    |
| 20,3                     | 3,0 м             | 2,7 м            | 4,6 м                      | 2,4 м                    |

## Корректировки категории сейсмического проектирования

Более низкие категории сейсмического проектирования допускают увеличение интервала на основе сниженного ожидаемого сейсмического движения:

**SDC C** - Максимальный интервал может быть увеличен на 25% от значений SDC D/E/F
**SDC B** - Максимальный интервал может быть увеличен на 50% от значений SDC D/E/F
**SDC A** - Сейсмические крепления обычно не требуются согласно ASCE 7

Коэффициент корректировки для более низкой SDC:

$$L_{SDC} = L_{ref} \times (1 + k_{SDC})$$

Где:
- $L_{SDC}$ = скорректированный максимальный интервал (м)
- $L_{ref}$ = опорный интервал для SDC D/E/F (м)
- $k_{SDC}$ = коэффициент корректировки (0,25 для SDC C, 0,50 для SDC B)

## Интервал продольного и бокового крепления

Продольное крепление (параллельно трубопроводу) и боковое крепление (перпендикулярно трубопроводу) имеют различные требования к интервалу:

**Боковое крепление** - Контролирует поперечное перемещение трубопровода, обычно определяет интервал
**Продольное крепление** - Контролирует осевое перемещение трубопровода, может допускать интервал в 1,5× больший, чем боковое в некоторых конфигурациях
**Четырёхстороннее крепление** - Обеспечивает как боковое, так и продольное крепление в одной точке

Для комбинированных систем, использующих отдельные боковые и продольные крепления:

$$S_L = \min(1,5 \times S_{лат}, \ L_{max})$$

Где:
- $S_L$ = интервал продольного крепления (м)
- $S_{лат}$ = интервал бокового крепления (м)
- $L_{max}$ = абсолютный максимальный интервал согласно таблицам (м)

## Эффекты модуля упругости материала трубопровода

Значительное снижение максимального интервала для пластиковых трубопроводов отражает более низкий модуль упругости:

| Материал | Модуль упругости (кПа) | Относительная грузоподъёмность пролёта |
|----------|------------------------|----------------------------------------|
| Сталь    | 200 000 000            | 1,00                                   |
| Медь     | 110 000 000            | 0,74                                   |
| CPVC     | 2 758 000              | 0,12                                   |
| PVC      | 2 413 000              | 0,11                                   |

Соотношение пролётов примерно масштабируется квадратным корнем из отношения модулей:

$$\frac{L_{материал}}{L_{сталь}} \approx \sqrt{\frac{E_{материал}}{E_{сталь}}}$$

## Коэффициент важности компонента

ASCE 7 определяет коэффициенты важности компонента ($I_p$), которые модифицируют требования к интервалам:

**$I_p$ = 1,0** - Стандартные системы трубопроводов
**$I_p$ = 1,5** - Системы безопасности жизни (противопожарная защита, охлаждение аварийного питания, медицинские газы)

Более высокие коэффициенты важности требуют пропорционального снижения интервала:

$$L_{I_p} = \frac{L_{стандарт}}{I_p}$$

Системы трубопроводов безопасности жизни обычно требуют 33% снижения максимального интервала крепления.

## Соображения по установке

Значения максимального интервала предполагают:

- Трубопровод работает при расчётном давлении и температуре
- Крепления присоединены к конструкции, способной сопротивляться сейсмическим нагрузкам
- Подвески трубопровода обеспечивают вертикальную поддержку согласно обычному интервалу
- Отсутствие сосредоточенных нагрузок между креплениями
- Надлежащий зазор для теплового расширения

Проверка на месте должна подтвердить, что фактические условия установки соответствуют проектным предположениям. Более близкий интервал может потребоваться для:

- Высокоскоростных систем с потенциалом гидравлического удара
- Трубопроводов, подверженных тепловому циклированию
- Трассировок с множественными изменениями направления
- Присоединения к гибким или легким конструкциям

## Ссылки

SMACNA, *Seismic Restraint Manual: Guidelines for Mechanical Systems*, Third Edition
ASCE 7, *Minimum Design Loads and Associated Criteria for Buildings and Other Structures*
ASPE, *Seismic Design Guide for Plumbing Systems*
