---
title: "Критерии сейсмического проектирования систем HVAC"
aliases: ["Критерии сейсмического проектирования систем HVAC"]
weight: 2
description: "Полное руководство по требованиям сейсмического проектирования оборудования HVAC, включая категории проектирования A-F, коэффициенты важности, коэффициенты усиления компонентов и расчеты силовых воздействий в соответствии со стандартами ASCE 7 и IBC"
keywords: ["критерии сейсмического проектирования", "ASCE 7", "категория сейсмического проектирования", "коэффициент важности", "коэффициент усиления компонента", "расчет сейсмической силы", "сейсмическое проектирование HVAC", "требования IBC к сейсмическому проектированию", "расчет Fp", "неструктурные компоненты"]
tags: ["критерии сейсмического проектирования", "ASCE 7", "категория сейсмического проектирования", "коэффициент важности", "коэффициент усиления компонента", "расчет сейсмической силы", "сейсмическое проектирование HVAC", "требования IBC к сейсмическому проектированию", "расчет Fp", "неструктурные компоненты"]
seo_title: "Критерии сейсмического проектирования HVAC: расчеты сил и категории по ASCE 7"
seo_description: "Техническое руководство по критериям сейсмического проектирования систем HVAC с классификацией SDC A-F, коэффициентами важности, коэффициентами усиления и расчетами сейсмических сил в соответствии с ASCE 7 и IBC."
---

# Критерии сейсмического проектирования систем HVAC

Сейсмическое проектирование оборудования HVAC и распределительных систем требует инженерного анализа на основе специфических для площадки сейсмических опасностей, характеристик здания и свойств компонентов. Основные критерии проектирования устанавливают минимальные требования к боковым силам, которые обеспечивают функциональность механических систем или их безопасный отказ во время сейсмических событий.

## Категории сейсмического проектирования

ASCE 7 классифицирует здания на Категории сейсмического проектирования (SDC) A-F на основе комбинации сейсмической опасности и риска занятости здания. SDC определяет объем требований к сейсмическому проектированию неструктурных компонентов, включая системы HVAC.

### Матрица классификации SDC

| SDC | Категория риска I | Категория риска II | Категория риска III | Категория риска IV |
|-----|-------------------|-------------------|--------------------|--------------------|
| A | S_DS < 0,167g | S_DS < 0,167g | S_DS < 0,167g | S_DS < 0,167g |
| B | 0,167g ≤ S_DS < 0,33g | 0,167g ≤ S_DS < 0,33g | 0,167g ≤ S_DS < 0,33g | 0,167g ≤ S_DS < 0,33g |
| C | 0,33g ≤ S_DS < 0,50g | 0,33g ≤ S_DS < 0,50g | 0,33g ≤ S_DS < 0,50g | 0,33g ≤ S_DS < 0,50g |
| D | S_DS ≥ 0,50g | S_DS ≥ 0,50g | S_DS ≥ 0,50g | S_DS ≥ 0,50g |
| E | S_1 ≥ 0,75g | S_1 ≥ 0,75g | S_1 ≥ 0,75g | S_1 ≥ 0,75g |
| F | Особые грунты | Особые грунты | Особые грунты | Особые грунты |

Где:
- S_DS = Ускорение спектрального отклика проектирования на коротких периодах (0,2 сек)
- S_1 = Отображаемое спектральное ускорение на периоде 1 сек
- SDC F применяется к площадкам с разжижаемыми грунтами, быстрыми глинами или коллапсируемыми грунтами

### Требования проектирования по SDC

**SDC A:**
- Минимальные требования к сейсмическому проектированию
- Закрепление оборудования не требуется по коду
- Лучшая практика рекомендует базовое крепление

**SDC B:**
- Требуется базовое сейсмическое крепление для оборудования массой более 1814 кг
- Допускаются упрощенные уравнения сил
- Ограниченные требования к раскреплению распределительных систем

**SDC C, D, E, F:**
- Полное сейсмическое проектирование согласно ASCE 7 Глава 13
- Может потребоваться сертификация оборудования
- Комплексное раскрепление трубопроводов и воздуховодов
- Требования специальной инспекции в SDC D и выше

## Коэффициент важности компонента (I_p)

Коэффициент важности учитывает критичность систем HVAC для функционирования здания и безопасности жизни. ASCE 7 присваивает значения I_p на основе функции компонента.

| Значение I_p | Применение | Примеры |
|--------------|------------|---------|
| 1,5 | Системы безопасности жизни | Управление дымом, охлаждение пожарного насоса, аварийная вытяжка |
| 1,5 | Локализация опасных материалов | Вытяжка лаборатории, вентиляция опасных веществ |
| 1,5 | Требуется для непрерывной работы | Системы операционной больницы, охлаждение центра обработки данных |
| 1,0 | Стандартные системы | Комфортная HVAC, общая вентиляция |
| 1,0 | Некритические компоненты | Типовые блоки на крыше, общие воздуховоды |

## Коэффициент усиления компонента (a_p)

Коэффициент усиления учитывает динамическое усиление сейсмических сил в зависимости от жесткости компонента и характеристик крепления.

**Таблица ASCE 7 13.5-1 (Механическое оборудование):**

| Тип компонента | a_p | R_p | Применение |
|----------------|-----|-----|-----------|
| Механическое оборудование (общее) | 2,5 | 6,0 | Котлы, холодильные машины, воздухообработчики |
| Жестко смонтированное оборудование | 2,5 | 6,0 | Установки на полу |
| Гибко смонтированное оборудование | 2,5 | 2,5 | Оборудование с виброизоляцией |
| Смонтированные сосуды и резервуары | 2,5 | 2,5 | Расширительные баки, резервуары горячей воды |
| Трубопроводные системы (высокая деформируемость) | 2,5 | 12,0 | Сварная сталь, припаянная медь |
| Трубопроводные системы (ограниченная деформируемость) | 2,5 | 6,0 | Резьбовые, канавчатые соединения |
| Воздуховоды HVAC | 2,5 | 6,0 | Системы листового металла |

Где R_p = коэффициент модификации отклика компонента (учитывает пластичность и рассеяние энергии)

## Расчет сейсмической силы

Горизонтальная сейсмическая расчетная сила для компонентов HVAC рассчитывается с использованием уравнения ASCE 7 13.3-1:

### F_p = (0,4 × a_p × S_DS × W_p) / (R_p / I_p) × (1 + 2z/h)

**Определение переменных:**

- **F_p** = Сейсмическая расчетная сила компонента (кН)
- **a_p** = Коэффициент усиления компонента (безразмерный)
- **S_DS** = Ускорение спектрального отклика проектирования на коротких периодах (g)
- **W_p** = Рабочая масса компонента (кН)
- **R_p** = Коэффициент модификации отклика компонента (безразмерный)
- **I_p** = Коэффициент важности компонента (безразмерный)
- **z** = Высота крепления компонента над поверхностью земли (м)
- **h** = Средняя высота крыши конструкции (м)

### Пределы сил

**Максимум F_p:**
F_p,max = 1,6 × S_DS × I_p × W_p

**Минимум F_p:**
F_p,min = 0,3 × S_DS × I_p × W_p

Эти пределы предотвращают нереалистичные величины сил и обеспечивают минимальный консерватизм проектирования.

## Пример расчета

**Дано:**
- Воздухообработчик на крыше: W_p = 14,2 кН
- Жестко смонтирован (a_p = 2,5, R_p = 6,0)
- Стандартная система (I_p = 1,0)
- Высота установки: z = 13,7 м
- Высота здания: h = 15,2 м
- Площадка: S_DS = 0,85g (SDC D)

**Расчет:**

F_p = (0,4 × 2,5 × 0,85 × 14,2) / (6,0 / 1,0) × (1 + 2 × 13,7/15,2)

F_p = (12,1) / 6,0 × (1 + 1,8)

F_p = 2,02 × 2,8 = 5,64 кН

**Проверка пределов:**

F_p,max = 1,6 × 0,85 × 1,0 × 14,2 = 19,3 кН ✓

F_p,min = 0,3 × 0,85 × 1,0 × 14,2 = 3,6 кН ✓

**Расчетная сила: F_p = 5,64 кН** (находится в пределах)

Эта боковая сила должна быть сопротивляема креплением в любом горизонтальном направлении. Вертикальные силы, равные 0,2 × S_DS × W_p, также должны быть учтены при проектировании крепления.

## Применение к системам HVAC

### Крепление оборудования

Сейсмические силы передаются через точки крепления оборудования к несущей конструкции. Болты крепления, сварные швы или другие соединения должны воспринимать рассчитанное значение F_p при растяжении и сдвиге. Бетонные анкеры требуют квалификации согласно ACI 318 Приложение D.

### Раскрепление распределительных систем

Воздуховоды и трубопроводы требуют латерального раскрепления при:
- SDC C или выше
- Масса компонента превышает пороги кода
- Пролеты превышают максимальные неподкрепленные длины

Расстояние между креплениями определяется сейсмической силой на единицу длины и грузоподъемностью крепления. Поперечное и продольное раскрепление работают совместно для сопротивления силам во всех направлениях.

### Виброизоляция

Оборудование на виброизоляторах испытывает усиленный сейсмический отклик. Эффективное значение R_p снижается с 6,0 до 2,5, увеличивая расчетные силы в 2,4 раза. Сейсмические ограничители с зазорами должны ограничивать смещение без помех виброизоляции при нормальной работе.

## Ссылки на коды

- **ASCE 7:** Минимальные нагрузки при проектировании и связанные критерии для зданий и других конструкций, Глава 13
- **IBC:** Международный строительный код, Раздел 1613 (Сейсмические нагрузки)
- **CBC:** Калифорнийский строительный код, включающий дополнительные требования к сейсмическому проектированию
- **SMACNA:** Руководство по сейсмическому крепежу: рекомендации для механических систем

## Краткое описание процесса проектирования

1. Определить параметры сейсмической площадки (S_DS, S_1) из карт ASCE 7 или геотехнического отчета
2. Классифицировать категорию риска здания на основе назначения
3. Установить категорию сейсмического проектирования из данных площадки и здания
4. Присвоить коэффициент важности компонента (I_p) на основе критичности системы
5. Выбрать коэффициенты усиления (a_p) и модификации отклика (R_p) из таблицы ASCE 7 13.5-1
6. Рассчитать сейсмическую расчетную силу (F_p) и проверить соответствие пределам
7. Спроектировать крепление и раскрепление для сопротивления рассчитанным силам
8. Детализировать соединения и проверить адекватность конструкции
9. Подготовить документацию для проверки плана и специальную инспекцию

Надлежащее применение критериев сейсмического проектирования обеспечивает выполнение системами HVAC своих предполагаемых функций во время и после сейсмических событий, защищая жителей здания и имущество.
