---
title: "Категории сейсмического проектирования A-F для систем HVAC"
aliases: ["Категории сейсмического проектирования A-F для систем HVAC"]
weight: 1
description: "Подробное руководство по определению категорий сейсмического проектирования от A до F для оборудования HVAC с использованием процедур ASCE 7 и IBC, включая спектральное ускорение, определение класса площадки и региональное сейсмическое картирование."
keywords: ["категория сейсмического проектирования", "определение SDC", "спектральное ускорение", "класс площадки", "сейсмическое проектирование ASCE 7", "сейсмическое проектирование IBC", "картируемое ускорение", "спектр проектного отклика", "категория риска сейсмическая"]
tags: ["категория сейсмического проектирования", "определение SDC", "спектральное ускорение", "класс площадки", "сейсмическое проектирование ASCE 7", "сейсмическое проектирование IBC", "картируемое ускорение", "спектр проектного отклика", "категория риска сейсмическая"]
seo_title: "Категории сейсмического проектирования A-F: определение по ASCE 7 и IBC"
seo_description: "Техническое руководство по определению категорий сейсмического проектирования оборудования HVAC от A до F с использованием параметров спектрального ускорения ASCE 7, классификации класса площадки и корреляции категории риска согласно требованиям IBC."
---

# Категории сейсмического проектирования A-F для систем HVAC

Система классификации категории сейсмического проектирования (SDC) устанавливает минимальные требования к сейсмическому проектированию оборудования HVAC и систем распределения на основе опасности сейсмического движения грунта и риска занятости здания. ASCE 7 и Международный строительный кодекс (IBC) используют обозначения SDC от A до F для масштабирования требований проектирования в соответствии с сейсмическим риском.

## Процесс определения SDC

Установление правильной категории сейсмического проектирования требует трёх фундаментальных входных параметров, которые в совокупности создают классификацию SDC.

### Требуемые параметры

**1. Картируемые спектральные ускорения отклика (S_S и S_1)**

Значения сейсмического движения грунта для конкретного участка, полученные из карт сейсмической опасности ASCE 7 или приложения USGS Seismic Design Maps:

- **S_S** = картируемое спектральное ускорение отклика максимально рассчитываемого землетрясения (MCE_R) в периоде 0,2 секунды
- **S_1** = картируемое спектральное ускорение отклика MCE_R в периоде 1 секунда

Эти значения представляют прогнозируемое ускорение грунта с вероятностью превышения 2% в течение 50 лет (приблизительно период повторяемости 2475 лет).

**2. Класс площадки (A до F)**

Классификация грунта на основе верхних 30 м профиля площадки согласно ASCE 7 Глава 20. Класс площадки влияет на то, как поверхностные грунты усиливают или ослабляют движение коренных пород.

**3. Категория риска (I-IV)**

Классификация занятости здания согласно ASCE 7 Таблица 1.5-1, от низкой занятости (Категория I) до необходимых объектов (Категория IV).

### Последовательность расчёта

**Шаг 1: определение картируемых ускорений**

Получение значений S_S и S_1 из рисунков 22-1 до 22-6 ASCE 7 (Соединённые Штаты) или анализ движения грунта для конкретного участка.

**Шаг 2: классификация условий площадки**

Определение класса площадки с использованием данных геотехнического исследования и таблицы 20.3-1 ASCE 7. При отсутствии данных по конкретному участку используется класс площадки D для определения SDC.

**Шаг 3: расчёт коэффициентов площадки**

Применение коэффициентов усиления площадки из ASCE 7:
- F_a = коэффициент площадки для периодов малой длительности (Таблица 11.4-1)
- F_v = коэффициент площадки для периодов длительной длительности (Таблица 11.4-2)

**Шаг 4: расчёт спектральных ускорений проектирования**

S_DS = (2/3) × S_MS = (2/3) × F_a × S_S

S_D1 = (2/3) × S_M1 = (2/3) × F_v × S_1

Где:
- S_MS = спектральное ускорение MCE_R для периодов малой длительности с корректировкой по классу площадки
- S_M1 = спектральное ускорение MCE_R для периода 1 секунда с корректировкой по классу площадки
- S_DS = спектральное ускорение отклика проектирования для периодов малой длительности
- S_D1 = спектральное ускорение отклика проектирования для периода 1 секунда

**Шаг 5: определение SDC**

Применение значений S_DS и S_D1 к таблицам 11.6-1 и 11.6-2 ASCE 7 на основе категории риска. Более строгая категория SDC из двух таблиц определяет проект.

## Определение класса площадки

Класс площадки характеризует жёсткость профиля грунта и влияет на усиление сейсмического движения грунта.

### Определения классов площадки

| Класс площадки | Описание | Скорость поперечной волны v̄_s | SPT N̄ | Неотжатая прочность сдвига s̄_u |
|---|---|---|---|---|
| A | Твёрдые скалы | > 1,524 м/с | N/A | N/A |
| B | Скала | 762-1,524 м/с | N/A | N/A |
| C | Очень плотный грунт, мягкие скалы | 366-762 м/с | > 50 ударов/м | > 95,8 кПа |
| D | Жёсткий грунт | 183-366 м/с | 15-50 ударов/м | 48-95,8 кПа |
| E | Мягкий глинистый грунт | < 183 м/с | < 15 ударов/м | < 48 кПа |
| F | Специальные грунты | — | — | — |

**Класс площадки F** требует геотехнического исследования для конкретного участка и применяется к:
- грунтам, подверженным потенциальному разрушению или обрушению при сейсмических нагрузках (разжижаемые грунты, быстрые и высокочувствительные глины, коллапсирующие слабо цементированные грунты)
- торфам и высокоорганическим глинам (толщина > 3 м)
- глинам очень высокой пластичности (толщина > 7,6 м, индекс пластичности > 75)
- очень толстым мягким/среднежёстким глинам (толщина > 36,6 м)

### Таблицы коэффициентов площадки

Коэффициенты усиления площадки изменяют картируемые ускорения для учёта локальных условий грунта.

**Коэффициент площадки для периодов малой длительности (F_a)**

| Класс площадки | S_S ≤ 0,25 | S_S = 0,50 | S_S = 0,75 | S_S = 1,00 | S_S ≥ 1,25 |
|---|---|---|---|---|---|
| A | 0,8 | 0,8 | 0,8 | 0,8 | 0,8 |
| B | 1,0 | 1,0 | 1,0 | 1,0 | 1,0 |
| C | 1,2 | 1,2 | 1,1 | 1,0 | 1,0 |
| D | 1,6 | 1,4 | 1,2 | 1,1 | 1,0 |
| E | 2,5 | 1,7 | 1,2 | 0,9 | 0,9 |
| F | Требуется геотехническое исследование для конкретного участка |

**Коэффициент площадки для периодов длительной длительности (F_v)**

| Класс площадки | S_1 ≤ 0,10 | S_1 = 0,20 | S_1 = 0,30 | S_1 = 0,40 | S_1 ≥ 0,50 |
|---|---|---|---|---|---|
| A | 0,8 | 0,8 | 0,8 | 0,8 | 0,8 |
| B | 1,0 | 1,0 | 1,0 | 1,0 | 1,0 |
| C | 1,7 | 1,6 | 1,5 | 1,4 | 1,3 |
| D | 2,4 | 2,0 | 1,8 | 1,6 | 1,5 |
| E | 3,5 | 3,2 | 2,8 | 2,4 | 2,4 |
| F | Требуется геотехническое исследование для конкретного участка |

Линейная интерполяция допустима для промежуточных значений S_S и S_1.

## Классификация категории сейсмического проектирования

### SDC на основе спектрального отклика для периодов малой длительности (S_DS)

| Категория риска | SDC A | SDC B | SDC C | SDC D |
|---|---|---|---|---|
| I, II, III | S_DS < 0,167g | 0,167g ≤ S_DS < 0,33g | 0,33g ≤ S_DS < 0,50g | 0,50g ≤ S_DS |
| IV | S_DS < 0,167g | 0,167g ≤ S_DS < 0,33g | 0,33g ≤ S_DS < 0,50g | 0,50g ≤ S_DS |

### SDC на основе спектрального отклика для периода 1 секунда (S_D1)

| Категория риска | SDC A | SDC B | SDC C | SDC D | SDC E |
|---|---|---|---|---|---|
| I, II | S_D1 < 0,067g | 0,067g ≤ S_D1 < 0,133g | 0,133g ≤ S_D1 < 0,20g | 0,20g ≤ S_D1 < 0,75g | 0,75g ≤ S_D1 |
| III | S_D1 < 0,067g | 0,067g ≤ S_D1 < 0,133g | 0,133g ≤ S_D1 < 0,20g | 0,20g ≤ S_D1 < 0,75g | 0,75g ≤ S_D1 |
| IV | S_D1 < 0,067g | 0,067g ≤ S_D1 < 0,133g | 0,133g ≤ S_D1 < 0,20g | 0,20g ≤ S_D1 < 0,75g | 0,75g ≤ S_D1 |

**Определяющая SDC:** более строгая категория из двух таблиц выше определяет проект.

**Назначение SDC F:** независимо от рассчитанной SDC, здания на грунтах класса F площадки относятся к SDC E или F на основе выводов геотехнического исследования и категории риска.

## Требования к проектированию HVAC по SDC

Каждая категория сейсмического проектирования накладывает прогрессивно более строгие требования к креплению оборудования HVAC, распорке системы распределения и сейсмической сертификации.

### SDC A: минимальные сейсмические положения

**Характеристики:**
- очень низкая сейсмическая опасность (S_DS < 0,167g)
- ожидается минимальное ускорение грунта
- типовые места расположения: центральная и восточная часть Соединённых Штатов, стабильный континентальный интерьер

**Требования HVAC:**
- специальные крепления для сейсмостойкости не требуются кодексом
- крепление оборудования для гравитационных и ветровых нагрузок обычно достаточно
- передовая практика: обеспечить базовое крепление для оборудования > 181 кг
- нет требований к специальной инспекции
- стандартные конструктивные решения адекватны

### SDC B: низкие сейсмические требования

**Характеристики:**
- низкая сейсмическая опасность (0,167g ≤ S_DS < 0,33g)
- возможно среднее сейсмическое движение
- переходная зона между минимальным и среднемасштабным сейсмическим проектированием

**Требования HVAC:**
- базовое крепление для сейсмостойкости требуется для механического оборудования > 181 кг
- допустимо упрощённое проектирование крепления
- трубопроводы и воздуховоды: требуется ограниченная распорка
- виброизолированное оборудование: проверка отсутствия возможности смещения опор в боковом направлении
- специальная инспекция не требуется для большинства установок

### SDC C: требования среднемасштабного сейсмического проектирования

**Характеристики:**
- среднемасштабная сейсмическая опасность (0,33g ≤ S_DS < 0,50g)
- ожидается значительное сейсмическое движение грунта
- требуется всеобъемлющее сейсмическое проектирование

**Требования HVAC:**
- полное соответствие ASCE 7 Глава 13 для неструктурных компонентов
- крепление оборудования в соответствии с рассчитанными сейсмическими силами (уравнение F_p)
- системы трубопроводов: боковая распорка требуется согласно ASCE 7 и справочным стандартам
- воздуховоды: поперечная и продольная распорка требуется для воздуховодов ≥ 0,56 м² площади поперечного сечения
- сейсмическое разделение на швах расширения здания
- гибкие соединения на оборудовании требуются
- специальная инспекция для назначенных сейсмических систем

### SDC D: высокие сейсмические требования

**Характеристики:**
- высокая сейсмическая опасность (S_DS ≥ 0,50g или 0,20g ≤ S_D1 < 0,75g)
- ожидается значительное сейсмическое движение грунта
- наиболее строгие требования проектирования в обычной практике

**Требования HVAC:**
- строгое применение ASCE 7 Глава 13
- детальные расчёты сейсмических сил для всего оборудования и распределения
- сейсмическая сертификация оборудования может потребоваться (испытание на встряхивание стола или анализ)
- всеобъемлющая распорка трубопроводов и воздуховодов согласно стандартам SMACNA или ASPE
- специальные инспекции обязательны
- документы конструкции должны включать:
  - расчёты крепления для сейсмостойкости
  - детали крепления и распорки
  - требования к специальной инспекции и испытаниям
- сейсмическая квалификация критических компонентов (панели управления, пускатели двигателей)

### SDC E: очень высокие сейсмические требования

**Характеристики:**
- очень высокая сейсмическая опасность (S_D1 ≥ 0,75g)
- ожидается экстремальное сейсмическое движение грунта
- рядом с основными активными разломами

**Требования HVAC:**
- применяются все требования SDC D
- расширенный анализ эффектов вблизи разлома
- повышенное внимание к вертикальному движению грунта
- дополнительные коэффициенты могут применяться для близости к активным разломам
- критическое оборудование может потребовать системы изоляции
- обширные требования к испытаниям и квалификации

### SDC F: экстремальная сейсмичность с опасностями грунта

**Характеристики:**
- грунты класса F площадки создают дополнительную сейсмическую уязвимость
- грунт может испытывать разжижение, боковое распространение или усиление
- требует анализ для конкретного участка геотехнического и сейсмического

**Требования HVAC:**
- разработка спектра отклика для конкретного участка
- анализ взаимодействия фундамента и грунта со структурой
- специальное проектирование для потенциала неравномерной осадки
- расширенное крепление для размещения движения фундамента
- оценка соединений жизнеобеспечения (коммунальные услуги входящие в здание)
- может потребоваться улучшение грунта или системы глубокого фундамента
- обширные протоколы рецензирования коллегами и специальной инспекции

## Региональные сейсмические соображения

### Области высокой сейсмичности (побережье Западного океана)

**Типовая SDC:** D, E или F
**Штаты:** Калифорния, Орегон, Вашингтон, Невада, Аляска
**Ключевые вопросы:**
- эффекты импульса вблизи разлома (в пределах 14 км от активного разлома)
- усиление в бассейнах в осадочных впадинах
- компоненты вертикального сейсмического движения
- потенциал разжижения в прибрежных и аллювиальных областях

**Направленность проектирования HVAC:**
- пластичные соединения и опоры трубопроводов
- сейсмическая изоляция критического оборудования
- аварийное питание и избыточные системы
- требования функциональности после землетрясения

### Области среднемасштабной сейсмичности (внутренний западный регион)

**Типовая SDC:** C или D
**Штаты:** Юта, Айдахо, Монтана, Вайоминг
**Ключевые вопросы:**
- прерывистая сейсмичность вдоль систем разломов
- переменные условия площадок
- холодный климат с комбинированными нагрузками (сейсмическое + снежное)

**Направленность проектирования HVAC:**
- стандартные практики сейсмической распорки
- распорки с температурной компенсацией
- координация с нагрузками от снежных сугробов

### Области низкой сейсмичности (центральная и восточная часть США)

**Типовая SDC:** A или B
**Штаты:** большинство штатов Среднего Запада и Востока
**Ключевые вопросы:**
- редкие, но потенциально повреждающие события
- характеристики сейсмического движения с высокой частотой
- старые здания, не спроектированные для сейсмических нагрузок

**Направленность проектирования HVAC:**
- проверка адекватности базового крепления
- соображения о переоборудовании существующих зданий
- ветровые нагрузки часто определяют проектирование оборудования

### Специальные зоны

**Сейсмическая зона Нью-Мадрида (Миссури, Арканзас, Теннесси, Кентукки):**
- повышенная сейсмическая опасность (SDC C или D)
- эффекты усиления в глубоких грунтах
- сейсмическое движение длительной длительности

**Область Чарльстона, Южная Каролина:**
- историческое крупное землетрясение (1886)
- умеренные требования сейсмического проектирования (SDC B или C)

**Пуэрто-Рико:**
- активная зона субдукции
- высокая сейсмическая опасность (SDC D или E)
- тропический климат с комбинированными нагрузками (сейсмическое + ураган)

## Пример определения SDC

**Проект:** пентхаус механического оборудования больницы в Лос-Анджелесе, Калифорния

**Шаг 1: параметры площадки**
- Широта: 34,05°N, долгота: -118,25°W
- Из карт ASCE 7: S_S = 1,50g, S_1 = 0,60g

**Шаг 2: класс площадки**
- Геотехнический отчёт указывает: средняя скорость поперечной волны = 244 м/с
- Класс площадки: D (жёсткий грунт, 183-366 м/с)

**Шаг 3: коэффициенты площадки**
- F_a = 1,0 (класс площадки D, S_S = 1,50g, интерполировано из таблицы)
- F_v = 1,5 (класс площадки D, S_1 = 0,60g)

**Шаг 4: спектральные ускорения проектирования**
- S_MS = F_a × S_S = 1,0 × 1,50 = 1,50g
- S_M1 = F_v × S_1 = 1,5 × 0,60 = 0,90g
- S_DS = (2/3) × 1,50 = 1,00g
- S_D1 = (2/3) × 0,90 = 0,60g

**Шаг 5: категория риска**
- Больница = категория риска IV (необходимый объект)

**Шаг 6: определение SDC**
- На основе S_DS = 1,00g: SDC D (0,50g ≤ S_DS)
- На основе S_D1 = 0,60g: SDC D (0,20g ≤ S_D1 < 0,75g)

**Результат: SDC D**

**Последствия для HVAC:**
- требуется полное сейсмическое проектирование согласно ASCE 7 Глава 13
- коэффициент важности I_p = 1,5 для систем безопасности жизни
- всеобъемлющие расчёты крепления оборудования
- обширная распорка трубопроводов и воздуховодов
- специальная инспекция обязательна
- требуется сейсмическая сертификация оборудования

## Ссылки на коды и ресурсы

**ASCE 7-22:** минимальные проектные нагрузки и связанные критерии для зданий и других конструкций
- Глава 11: критерии сейсмического проектирования
- Глава 13: требования сейсмического проектирования для неструктурных компонентов
- Глава 20: процедура классификации участка для сейсмического проектирования

**Международный строительный кодекс (IBC 2021):** Раздел 1613 сейсмические нагрузки

**USGS Seismic Design Maps:** https://earthquake.usgs.gov/designmaps/ (интерактивный инструмент для определения S_S и S_1)

**SMACNA:** руководство по сейсмической распорке: руководящие принципы для механических систем (третье издание)

**Справочник ASHRAE — приложения HVAC:** глава 56: проектирование для сейсмической и ветровой распорки

Правильное определение SDC формирует основу для всех последующих решений сейсмического проектирования, влияющих на системы HVAC. Точная характеризация площадки, правильный выбор параметров и строгое применение процедур кодекса обеспечивают, что механические системы выполняют свои предполагаемые функции безопасности и эксплуатации во время сейсмических событий.
