---
title: "Методы крепления"
aliases: ["Методы крепления"]
weight: 2
---

## Обзор

Методы крепления закрепляют оборудование HVAC и компоненты к строительным конструкциям, обеспечивая сопротивление сейсмическим силам, ветровым нагрузкам и колебаниям при работе. Надлежащий выбор якорей и их установка гарантируют структурную целостность, соответствие нормам и надежность системы на протяжении всего жизненного цикла оборудования.

## Типы бетонных якорей

### Распорные якоря

Распорные якоря развивают грузоподъемность за счет радиальных сил против боковых поверхностей отверстия в бетоне:

**Распорные якоря рукавного типа:**
- Конический рукав расширяется против сторон просверленного отверстия
- Установка с контролем крутящего момента: 68–135 Н·м типичный диапазон
- Допустимое натяжение: 6,7–22,2 кН в зависимости от размера и прочности бетона
- Минимальная глубина заделки: 76–102 мм для диаметров 9,5–16 мм
- Непригодны для малой глубины заделки или потрескавшегося бетона
- Требуется минимальная прочность бетона 21 МПа

**Вставные якоря:**
- Заподлицо встроенная конструкция для болтовых соединений
- Инструмент установки расширяет внутренний конус против корпуса якоря
- Допустимое натяжение: 5,3–15,6 кН для размеров 6,4–19 мм
- Глубина заделки: 1,5–2,5 раза диаметр якоря
- Не могут быть удалены после установки
- Требуются предварительно просверленные отверстия перед завершением заливки бетона

### Клиновые якоря

Клиновые якоря обеспечивают повышенную прочность удержания за счет механического клинового действия:

**Характеристики конструкции:**
- Конусообразный клин расширяется в рукав якоря при затягивании
- Односторонний механизм расширения гарантирует постоянную производительность
- Допустимое натяжение: 8,9–53,4 кН для диаметров 9,5–25 мм
- Допустимое срезание: 6,7–44,5 кН в зависимости от размера
- Минимальная глубина заделки: 4 раза диаметр якоря
- Спецификация крутящего момента: 102–271 Н·м на основе диаметра

**Требования к установке:**
- Диаметр отверстия: диаметр якоря + допуск 1,6 мм
- Глубина сверления: глубина заделки + минимум 12,7 мм
- Прочность бетона: минимум 17,2 МПа при установке
- Тщательно очистить отверстие стальной щеткой и сжатым воздухом
- Зацепление резьбы: минимум 3 витка за плоскостью гайки

### Клеевые якоря (эпоксидная смола)

Клеевые якоря передают нагрузки через химическое соединение:

**Двухкомпонентные системы на основе эпоксидной смолы:**
- Максимальная грузоподъемность среди всех постустановленных якорей
- Предельное натяжение: 35,6–89 кН для резьбовых стержней диаметром 16–25 мм
- Эффективны в приложениях с потрескавшимся бетоном
- Время отверждения: 1–24 часа в зависимости от температуры
- Диапазон температур эксплуатации: −40°C до 121°C

**Процесс установки:**
1. Просверлить отверстие на 3–6 мм больше диаметра стержня
2. Очистить отверстие стальной щеткой (3 полных цикла)
3. Выдуть мусор масло-свободным сжатым воздухом
4. Вставить картридж эпоксидной смолы в дозирующий инструмент
5. Нанести клей снизу вверх, заполнив 2/3 глубины отверстия
6. Вставить резьбовой стержень с вращательным движением
7. Дождаться полного отверждения перед нагружением

**Критические параметры:**
- Глубина заделки: 10–15 раз диаметр стержня для полной грузоподъемности
- Расстояние до края: минимум 152 мм для стержней диаметром 19 мм
- Интервал: минимум 305 мм между якорями
- Температура подложки: 4–43°C во время установки

### Якоря, заделанные при бетонировании

Якоря, заделанные при бетонировании, обеспечивают максимальную грузоподъемность благодаря целостной заделке в бетон:

**Типы:**
- Резьбовые шпильки: приварены к встраиваемым пластинам, грузоподъемность 22,2–111 кН
- L-болты: согнутый резьбовой стержень, экономичны для легких нагрузок
- J-болты: загнутый конец предотвращает вытягивание, 13,3–66,7 кН
- Системы со щелевым каналом: регулируемое позиционирование, 8,9–44,5 кН на соединение

**Преимущества конструкции:**
- Максимальная грузоподъемность на якорь
- Отсутствие повреждений бетона при установке
- Проверяемы перед укладкой бетона
- Подходят для высоких сейсмических и динамических нагрузок
- Глубина заделки: 12–18 раз диаметр якоря

**Координация установки:**
- Требуется точное изготовление шаблона
- Местоположения якорей съемочные и проверенные
- Защита во время заливки бетона критична
- Колпачки для защиты резьбы предотвращают повреждение и загрязнение

### Якоря с подрезкой

Якоря с подрезкой создают механическое блокирование через увеличенную полость заделки:

**Характеристики производительности:**
- Передача нагрузки через бетонный контакт при подрезке
- Повышенная производительность в потрескавшемся бетоне
- Допустимое натяжение: 13,3–66,7 кН для диаметров 12,7–25 мм
- Сниженные требования к расстоянию до края: 4–5 раз диаметр
- Одобрены для сейсмических приложений в критических объектах

**Установка:**
- Твердосплавное сверло просверливает стандартное цилиндрическое отверстие
- Инструмент подрезки увеличивает дно отверстия
- Корпус якоря расширяется в подрезку при установке
- Крутящий момент: 136–339 Н·м в зависимости от размера

### Сквозные болты

Сквозные болты проходят через полную толщину конструктивного элемента:

**Приложения:**
- Тонкие бетонные плиты (102–203 мм)
- Стальные конструкции с просверленными отверстиями
- Многослойные стеновые панели
- Местоположения, требующие съемных соединений

**Грузоподъемность:**
- Ограничена бетонным опиранием или опиранием стальной пластины
- Типичное допустимое натяжение: 8,9–35,6 кН
- Способность к срезанию: 13,3–53,4 кН с надлежащими шайбами
- Требуется доступ к обеим сторонам подложки

## Требования к глубине заделки якорей

### Расчеты глубины заделки

Минимальная глубина заделки гарантирует надлежащую передачу нагрузки:

**Нагрузка при натяжении:**
- Глубина заделки ≥ 12 × диаметр якоря (режим отрыва бетона)
- Большая глубина заделки увеличивает грузоподъемность при натяжении
- Сниженная заделка требует коэффициентов снижения грузоподъемности

**Нагрузка при срезании:**
- Расстояние до края определяет способность к срезанию
- Минимальное расстояние до края: 7 × диаметр якоря для полной способности к срезанию
- Глубина заделки ≥ 6 × диаметр предотвращает отказ от вырывания

**Комбинированное натяжение и срезание:**
- Уравнение единства: (T/T_allow)^1.5 + (V/V_allow)^1.5 ≤ 1,0
- Оба компонента нагрузки должны удовлетворять критериям взаимодействия

### Расстояние до края и интервал

**Минимальное расстояние до края:**
| Диаметр якоря | Мин. расстояние до края | Мин. интервал |
|-----------------|-------------------------|----------------|
| 9,5 мм | 63,5 мм | 127 мм |
| 12,7 мм | 89 мм | 178 мм |
| 16 мм | 114 мм | 229 мм |
| 19 мм | 140 мм | 279 мм |
| 25 мм | 191 мм | 381 мм |

**Требования к интервалу:**
- Минимальный интервал предотвращает снижение эффекта группы
- Более плотный интервал снижает грузоподъемность отдельного якоря
- Грузоподъемность группы ≠ сумма грузоподъемностей отдельных якорей при интервале < 12 диаметров

## Грузоподъемность якорей

### Грузоподъемность при натяжении

Режимы отказа при натяжении определяют конструкцию:

**Отрыв бетона:**
- Конусообразная поверхность отказа под углом 35° от вертикали
- Проектируемая площадь: A_c = π × (1,5 × глубина заделки)²
- Прочность отрыва пропорциональна √f'_c
- Эффекты края снижают грузоподъемность при расстоянии < 1,5 × заделка

**Отказ стали якоря:**
- Сталь якоря течет перед отказом бетона
- Грузоподъемность: T_steel = 0,75 × A_s × f_u (ACI 318)
- Пластичный режим отказа предпочтителен для сейсмической конструкции
- Требуется минимум 5 диаметров заделки

**Отказ от вытягивания:**
- Якорь протягивается через бетон без отрыва
- Критичен для малых глубин заделки
- Сниженная грузоподъемность для распорных якорей в потрескавшемся бетоне

### Грузоподъемность при срезании

Сопротивление срезающей нагрузке зависит от режима отказа:

**Срезание стали:**
- Якорь срезается на границе контакта материала
- Грузоподъемность: V_steel = 0,60 × A_s × f_u
- Максимальная грузоподъемность при расстоянии до края > 20 × диаметр

**Отрыв бетона:**
- Происходит при расстоянии до края < 10 × глубина заделки
- Площадь отрыва = (1 + расстояние до края / (1,5 × заделка))²
- Возможен отказ от вырывания при заделке < 2,5 × диаметр

**Бетонное вырывание:**
- Якорь поворачивается вокруг точки опоры
- Грузоподъемность: V_cp = k_cp × N_cb (где N_cb = отрыв бетона при натяжении)
- Коэффициент вырывания k_cp = 1,0–2,0 в зависимости от типа якоря

## Требования к сейсмическому креплению

### Сейсмические нагрузки конструкции

Сейсмические якоря сопротивляются ускорениям оборудования:

**Расчет силы:**
- F_p = 0,4 × a_p × S_DS × W_p × (1 + 2z/h) / (R_p/I_p)
- Где: a_p = коэффициент усиления компонента (1,0–2,5)
- S_DS = спектральное ускорение конструкции
- R_p = коэффициент модификации отклика компонента
- I_p = коэффициент важности компонента

**Распределение нагрузки:**
- Распределить на несколько якорей на основе площади притока
- Учесть эффекты кручения для эксцентричной нагрузки
- Учесть вертикальный сейсмический компонент (0,2 × S_DS)

### Квалификация якоря

**Отчеты ICC-ES ESR:**
- Предварительно квалифицированные якоря для сейсмических приложений
- Испытания согласно ACI 355.2 (бетон) или AISI S100 (сталь)
- Категория 1: Наивысшая сейсмическая производительность (потрескавшийся бетон)
- Категория 2: Умеренная сейсмичность (только неповрежденный бетон)

**Требования к установке:**
- Специальная инспекция требуется для сейсмических якорей
- Проверка крутящего момента обязательна
- Испытание вытягиванием 10% якорей или минимум 4 якоря
- Пробная нагрузка: 1,5 × расчетная нагрузка удерживается 2 минуты

## Ограничения порохоприводных крепежных элементов

Порохоприводные крепежные элементы (PAFs) имеют ограниченное применение в HVAC:

**Ограничения кода:**
- Не разрешены для сейсмических ограничений согласно ASCE 7
- Запрещены для вибрирующих подключений оборудования
- Не допускаются для приложений натяжения в бетоне
- Ограничены только легкими срезающими нагрузками

**Приемлемое использование:**
- Крепление воздуховода к стали (срезающая нагрузка)
- Опоры электрических кабелепроводов
- Аксессуары из листового металла
- Максимум 0,89 кН на крепежный элемент при срезании

**Безопасность при установке:**
- Требуется сертификат квалифицированного оператора
- Обязательна защита слуха и глаз
- Проверить толщину подложки > 3 раза глубину проникновения

## Методы крепления к стали

### Сварные соединения

Сварка обеспечивает жесткие соединения с высокой грузоподъемностью:

**Типы сварных швов:**
- Угловые швы: наиболее распространенные, 4,8–6,4 мм типичный диапазон
- Допустимое срезание: 16,9 кН/дюйм для электродов E70
- Сварные швы со всех сторон увеличивают грузоподъемность и усталостную долговечность

**Требования:**
- Сварщики, квалифицированные по AWS D1.1
- Основной металл: сталь A36 минимум
- Предварительный прогрев требуется для пластин > 19 мм толщины
- Визуальная инспекция: 100% конструктивных сварных швов

### Болтовые соединения

Болтовые соединения позволяют разборку и регулировку:

**Высокопрочные болты:**
- Болты ASTM A325 или A490 для конструктивных соединений
- Допустимое срезание: 44,5–75,6 кН на болт 19 мм
- Допустимое натяжение: 84,5–124 кН на болт 19 мм
- Требуемое предварительное натяжение: 124–173 кН для A325 19 мм

**Установка:**
- Метод поворота гайки: 1/3–1/2 поворота после плотного затягивания
- Метод крутящего момента: Калиброванный инструмент до указанного значения
- Шайбы индикатора прямого натяжения для проверки

## Испытание якорей и проверка

### Требования полевых испытаний

**Испытание пробной нагрузкой:**
- Пробная нагрузка: 1,5 × расчетная нагрузка при натяжении
- 2,0 × расчетная нагрузка при срезании
- Удерживать 2 минуты без смещения > 1,6 мм
- Частота испытаний: 10% якорей или минимум 4

**Оборудование для испытаний:**
- Гидравлический цилиндр с калиброванным манометром
- Точность датчика нагрузки: ±2% от приложенной нагрузки
- Индикатор: разрешение 0,025 мм
- Реакционная рама или сопротивление соседнего якоря

**Критерии отказа:**
- Смещение > 1,6 мм в течение 2-минутного периода удержания
- Продолжение смещения после снятия нагрузки
- Видимое растрескивание бетона вокруг якоря
- Протягивание механизма расширения

## Интеграция виброизоляции

### Крепление виброизолятора подвески

Виброизоляторы требуют специального рассмотрения крепления:

**Компоненты нагрузки:**
- Статическая нагрузка: вес оборудования + приложения
- Динамическая нагрузка: неуравновешенные силы от работы
- Сейсмическая нагрузка: вызванные землетрясением ускорения
- Комбинация типично определяет конструкцию якоря

**Выбор якоря:**
- Заделанные при бетонировании или эпоксидные якоря предпочтительны для надежной долгосрочной производительности
- Минимум 4 якоря на точку изоляции для стабильности
- Грузоподъемность якоря включает коэффициент безопасности 1,5 для динамической нагрузки

### Крепление пружинного изолятора

**Верхнее соединение (сторона оборудования):**
- Болтовое соединение к базовым рельсам оборудования
- Минимум болты диаметром 9,5 мм
- Требуются стопорные шайбы или средство блокирования резьбы

**Нижнее соединение (сторона конструкции):**
- Якорь для сопротивления сейсмическим опрокидывающим моментам
- Момент = вес оборудования × высота центра тяжести × сейсмический коэффициент / количество изоляторов
- Типичный размер якоря: 12,7–19 мм диаметр для оборудования 2,2–22,2 кН

### Крепление неопреновой прокладки

Неопреновые прокладки снижают передачу высокочастотных вибраций:

**Требования к креплению:**
- Положительное крепление не всегда требуется для статических нагрузок
- Сейсмические ограничения независимы от прокладок изоляции
- Ограничители смещения ограничивают смещение до 63,5 мм во время сейсмических событий
- Якоря ограничителей к конструкции, не к оборудованию

**Детали установки:**
- Опоры выровненной прокладки обеспечивают равномерное сжатие
- Прогиб: 5–7,6 мм при полной нагрузке оборудования
- Якоря прокладок, поддерживающие базу оборудования

## Гарантия качества

### Специальная инспекция

Специальная инспекция гарантирует соответствие кодексу установку якорей:

**Пункты инспекции:**
- Проверка диаметра и глубины отверстия
- Наблюдение процедуры очистки
- Проверка крутящего момента установки якоря
- Подтверждение расстояния до края и интервала
- Свидетельствование и документирование испытаний нагрузкой

**Требования к документации:**
- Производитель якоря и модель
- Дата установки и условия
- Применённые значения крутящего момента
- Результаты испытаний с данными нагрузки и смещения
- Сертификация инспектора и подпись

Этот комплексный подход к методам крепления обеспечивает надежные, соответствующие нормам установки оборудования HVAC, способные сопротивляться сейсмическим, ветровым и рабочим нагрузкам на протяжении всего периода обслуживания здания.
