---
title: "Требования IBC ASCE 7"
aliases: ["Требования IBC ASCE 7"]
weight: 4
---

## Категории сейсмического проектирования (SDC)

### Классификация SDC

Зданиям присваивается категория сейсмического проектирования (от A до F) на основе:

- Категории занятости (I, II, III или IV)
- Нанесенных на карты спектральных ускорений отклика (Ss и S1)
- Класса площадки (от A до F)

**Уровни SDC:**

| SDC | Сейсмический риск | Требования HVAC |
|-----|-------------------|-----------------|
| A | Минимальный | Сейсмические крепления не требуются |
| B | Низкий | Ограниченные требования к креплениям |
| C | Умеренный | Крепления требуются для оборудования > 182 кг |
| D | Высокий | Крепления требуются для оборудования > 182 кг, улучшенная детализация |
| E | Очень высокий | Крепления требуются для оборудования > 9 кг, строгие требования |
| F | Вблизи разлома | Крепления требуются для оборудования > 9 кг, наиболее строгие требования |

### Процесс определения

1. Установить категорию занятости из IBC таблица 1604.5
2. Получить нанесенные на карты спектральные ускорения Ss и S1 из карт ASCE 7
3. Определить класс площадки из геотехнического исследования
4. Рассчитать расчетные спектральные ускорения отклика SDS и SD1
5. Присвоить SDC из таблиц ASCE 7 11.6-1 и 11.6-2

## Коэффициент важности компонента (Ip)

### Значения Ip

Коэффициент важности компонента отражает опасность для жизни и необходимость непрерывной работы:

**Ip = 1,5:**
- Компоненты, критичные для жизни (системы пожаротушения, аварийная вентиляция)
- Системы, необходимые для работы после землетрясения (HVAC в больницах, охлаждение аварийного питания)
- Компоненты, содержащие опасные материалы
- Пространства массовых собраний с высокой посещаемостью
- Важные объекты

**Ip = 1,0:**
- Стандартное коммерческое и жилое оборудование HVAC
- Несущественные компоненты
- Здания стандартной занятости

### Применение

Коэффициент важности напрямую умножает сейсмическую силу:
- Более высокий Ip = большая расчетная сила
- Требуется более прочное крепление
- Улучшенное обеспечение качества при установке

## Расчет сейсмической силы проектирования (Fp)

### Основное уравнение

Горизонтальная сейсмическая сила проектирования для неструктурных компонентов:

**Fp = (0,4 × ap × SDS × Wp / Rp) × (1 + 2z/h) × Ip**

Где:
- Fp = сейсмическая сила проектирования компонента
- ap = коэффициент амплификации компонента
- SDS = расчетное спектральное ускорение отклика (короткий период)
- Wp = рабочий вес компонента
- Rp = коэффициент модификации отклика компонента
- z = высота точки крепления над нулевой отметкой
- h = высота здания (крыша над нулевой отметкой)
- Ip = коэффициент важности компонента

### Верхний и нижний пределы

**Максимум Fp:**
Fp ≤ 1,6 × SDS × Ip × Wp

**Минимум Fp:**
Fp ≥ 0,3 × SDS × Ip × Wp

Эти пределы предотвращают неоправданно высокие или низкие расчетные силы независимо от расчетных значений.

### Коэффициент амплификации компонента (ap)

Типичные значения для оборудования HVAC согласно таблице ASCE 7 13.5-1:

| Тип компонента | ap |
|---|---|
| Оборудование HVAC на виброизоляторах | 2,5 |
| Оборудование HVAC жестко прикрепленное | 1,0 |
| Котлы и печи | 1,0 |
| Чиллеры | 1,0 |
| Воздухообрабатывающие агрегаты | 2,5 |
| Вентиляторы | 2,5 |
| Подвесное оборудование (не на виброизоляторах) | 1,0 |

**Ключевое соображение:** Оборудование на гибких опорах (виброизоляторах) испытывает амплифицированное движение, требующее больших сейсмических сил.

### Коэффициент модификации отклика компонента (Rp)

Типичные значения для оборудования HVAC согласно таблице ASCE 7 13.6-1:

| Тип компонента | Rp |
|---|---|
| Механическое оборудование жестко прикрепленное | 2,5 |
| Механическое оборудование на виброизоляторах | 2,5 |
| Емкости и сосуды | 2,5 |
| Трубопроводные системы (высокая деформируемость) | 3,5 |
| Трубопроводные системы (ограниченная деформируемость) | 2,5 |
| Воздуховоды | 6,0 |

**Ключевое соображение:** Более низкий Rp = большая расчетная сила. Rp учитывает пластичность и способность к рассеянию энергии.

## Коэффициент высоты (1 + 2z/h)

### Расчет

- z = высота крепления компонента над нулевой отметкой
- h = высота крыши над нулевой отметкой
- Соотношение z/h варьируется от 0 (уровень земли) до 1,0 (уровень крыши)

**Примеры:**

| Местоположение | z/h | Коэффициент (1 + 2z/h) |
|---|---|---|
| Первый этаж | 0 | 1,0 |
| Средняя высота | 0,5 | 2,0 |
| Крыша | 1,0 | 3,0 |

**Результат:** Оборудование на крыше испытывает в 3 раза большую базовую сейсмическую силу из-за эффектов амплификации здания.

## Требования к проектированию крепления

### Проектирование на прочность

Крепление должно противостоять:

**Горизонтальная сила:** Fp (рассчитано выше)

**Вертикальная сила:** Типично 0,2 × SDS × Wp, прилагается одновременно

### Преобразование проектирования допустимых напряжений

При использовании проектирования допустимых напряжений (ASD) для крепежей:

**Fp(ASD) = Fp / 1,4**

Это преобразует комбинации нагрузок с LRFD на основе ASD.

### Проектирование болтов крепления

**Прочность на растяжение:**
- Рассчитана согласно ACI 318 глава 17 (бетон) или AISC 360 (сталь)
- Должна учитывать выкалывание бетона, вырывание и текучесть стали
- Применять соответствующие коэффициенты снижения (φ)

**Прочность на сдвиг:**
- Выкалывание бетона
- Прочность стали
- Эффекты расстояния края бетона

**Комбинированное нагружение:**
- Уравнение взаимодействия: (T/φTn)² + (V/φVn)² ≤ 1,0
- Где T = приложенное растяжение, V = приложенный сдвиг

### Требования к бетонным крепежам

**Минимальное расстояние края:**
- Типично 4× диаметр крепежа или согласно производителю
- Увеличено для крепежей вблизи краев плиты

**Глубина заделки:**
- Минимум согласно ACI 318: типично 4× диаметр крепежа
- Предпочитаются заделанные на месте крепежи по сравнению с установленными позже

**Армирование:**
- Дополнительное армирование может потребоваться для мелких заделок
- Армирование крепежа детализировано согласно ACI 318 приложение D

### Проектирование опорной плиты

**Минимальная толщина:**
Рассчитать для предотвращения изгиба между болтами крепления:

t ≥ √(3 × M × L² / (Fy × W))

Где:
- M = момент между крепежами
- L = пролет между крепежами
- Fy = предел текучести стали
- W = эффективная ширина

**Требования к сварке:**
- Полнопроникающие сварные швы для ног оборудования на опорные плиты
- Угловые сварные швы, размеренные на расчетные силы
- Применяются требования AWS D1.1

## Учет смещений

### Относительное смещение

**Dp = (0,5 × SDS / Rp) × (z / h) × h**

Это представляет дифференциальное смещение, которое должны учитывать компоненты.

### Сейсмическое разделение

Зазор, требуемый для:
- Прохода трубопроводов через стены и полы
- Воздуховодов через сейсмические стыки
- Оборудования, установленного через стыки здания

**Минимальный зазор:** 2 × Dp (с обеих сторон стыка)

### Гибкие соединения

Требуются для:
- Коммунальных линий, пересекающих сейсмические стыки
- Соединений с оборудованием на виброизоляторах
- Трубопроводов, прикрепленных к оборудованию, подверженному дифференциальному движению

## Вертикальная сейсмическая сила

### Расчет

**Fv = 0,2 × SDS × Wp**

Прилагается одновременно с горизонтальной силой для:
- Оборудования на виброизоляторах
- Подвесных компонентов
- Консольных опор

### Комбинации нагрузок

**LRFD:** 1,2D ± Eh ± Ev
- D = постоянная нагрузка
- Eh = горизонтальный сейсмический эффект (Fp)
- Ev = вертикальный сейсмический эффект (Fv)

± указывает, что должны рассматриваться как восходящие, так и нисходящие вертикальные силы.

## Период компонента и динамический анализ

### Оборудование, требующее динамического анализа

Оборудование требует динамического анализа при:

| Условие | Требование |
|---|---|
| SDC D, E или F | Оборудование весит > 25% от сейсмического веса здания |
| Гибкая опора | Собственная частота < 1,2× частота здания |
| Риск резонанса | Оборудование на верхних этажах гибких зданий |

### Упрощенный расчет периода

Для жесткого оборудования:

**T = 0,32 × √(W/k)**

Где:
- T = период (секунды)
- W = вес (кг)
- k = жесткость (кг/см)

### Альтернатива испытанию

При отсутствии расчета оборудование может быть испытано встряской стола согласно протоколу ICC-ES AC156.

## Сертификация и документирование

### Требования к проектировщику

**SDC D, E, F:** Проектирование сейсмического крепления должно выполняться лицензированным инженером.

**SDC A, B, C:** Проектирование может потребоваться органом юрисдикции.

### Требования к подаче

**Расчетные расчеты:**
- Расчеты сейсмических сил (Fp)
- Проектирование крепления
- Проектирование опорной плиты
- Спецификации материалов

**Чертежи установки:**
- Расположение крепежей
- Детали соединений
- Требуемые значения крутящего момента
- Требования к специальной инспекции

### Специальная инспекция

**Требуется для SDC C и выше:**
- Проверка установки болтов крепления
- Проверка крутящего момента
- Визуальная инспекция сварных швов
- Инспекция установки ограничителей виброизоляторов

**Документирование:**
- Отчеты об инспекции при установке
- Сертификаты материалов
- Отчеты об испытаниях крепежей (если установлены позже)
- Окончательное одобрение от главного инженера проекта

## Критерии приемки

### Проверка пути нагрузок

Полный путь нагрузок должен существовать от:
1. Центра тяжести оборудования
2. Через опоры и опорные плиты
3. Через крепежи
4. В конструктивные элементы

### Допуски установки

**Расположение крепежа:** ±1,3 см от указанного
**Крутящий момент болта:** Согласно производителю (типично 75% от нагрузки текучести)
**Контакт опорной плиты:** Минимум 80% полного опирания
**Качество сварного шва:** Согласно критериям приемки AWS D1.1

## Исключения

### Оборудование, не требующее крепления

**SDC A:** Нет требований к креплению

**SDC B и C:**
- Оборудование весом ≤ 182 кг
- Крепления к легкокаркасной конструкции

**Все SDC:**
- Оборудование HVAC жестко прикрепленное к конструкции, которая движется вместе с оборудованием (например, небольшие кровельные агрегаты с интегральными опорными конструкциями, надлежащим образом закрепленные)
