---
title: "Дифференциальное давление в проектировании, устойчивом к торнадо"
aliases: ["Дифференциальное давление в проектировании, устойчивом к торнадо"]
description: "Анализ падения атмосферного давления во время торнадо, эффекты быстрого депрессоризации на оболочки зданий и стратегии проектирования систем ОВКВ для безопасных помещений, устойчивых к торнадо."
date: 2025-01-05
keywords:
  - дифференциальное давление торнадо
  - быстрая депрессоризация
  - ОВКВ для безопасных помещений при торнадо
  - требования к давлению ICC 500
  - падение атмосферного давления
  - ветровая нагрузка при торнадо
  - вентиляция безопасных помещений FEMA
  - разрушение оболочки здания
weight: 4
draft: false
---

Торнадо создают экстремальные перепады давления, представляющие значительные угрозы для ограждающих конструкций зданий и систем ОВК. Понимание величины и скорости изменения атмосферного давления во время торнадо критически важно для проектирования безопасных комнат и защитных сооружений, обеспечивающих безопасность occupants и целостность систем.

## Падение атмосферного давления во время торнадо

Центральное низкое давление в торнадо создает быстрый перепад давления между внутренней и внешней средой конструкции. Этот перепад создает выталкивающие силы на элементы здания и может привести к катастрофическому разрушению, если не будет должным образом учтен при проектировании.

### Величина падения давления

Максимальное падение давления в торнадо варьируется в зависимости от интенсивности согласно Усовершенствованной шкале Фудзиты:

| Рейтинг EF | Скорость ветра (км/ч) | Падение давления (кПа) | Падение давления (кПа) |
|------|---|---|---|
| EF0 | 105-137 | 2.1-3.4 | 2.1-3.4 |
| EF1 | 138-177 | 3.4-5.5 | 3.4-5.5 |
| EF2 | 178-217 | 5.5-8.3 | 5.5-8.3 |
| EF3 | 218-266 | 8.3-12.4 | 8.3-12.4 |
| EF4 | 267-322 | 12.4-17.2 | 12.4-17.2 |
| EF5 | >322 | >17.2 | >17.2 |

### Расчет перепада давления

Теоретическое падение давления можно оценить с помощью уравнения Бернулли для вращающегося потока:

$$\Delta P = \frac{1}{2}\rho V^2$$

где:
- $\Delta P$ = перепад давления (Па)
- $\rho$ = плотность воздуха (кг/м³), обычно 1.225 кг/м³ на уровне моря
- $V$ = тангенциальная скорость ветра (м/с)

Для здания с внутренним давлением $P_i$ и внешним давлением $P_e$ чистый перепад давления через ограждающую конструкцию составляет:

$$\Delta P_{net} = P_i - P_e + q_z$$

где $q_z$ — скоростное давление на высоте $z$:

$$q_z = 0.613 K_z K_{zt} K_d V^2$$

Коэффициенты $K_z$, $K_{zt}$ и $K_d$ учитывают категорию экспозиции, топографические эффекты и направленность ветра соответственно.

## Эффекты быстрого депрессирования

Скорость изменения давления во время прохождения торнадо столь же критична, как и его величина. Типичный торнадо может пройти над конструкцией за 2-5 секунд, создавая скорости депрессирования 0.5-1.0 кПа/с или выше.

### Реакция ограждающей конструкции

Быстрое падение внешнего давления создает выталкивающую силу на все элементы здания:

1. **Стеновые системы**: Выталкивающее давление, эквивалентное 2.4-7.2 кПа для торнадо EF3-EF5
2. **Кровельные системы**: Комбинированное подъемное усилие от перепада давления и аэродинамической тяги
3. **Оконные конструкции**: Немедленный риск разрушения для стандартных стеклопакетов
4. **Двери**: Выталкивающие силы, превышающие 4450 Н на типичные жилые двери

Время структурной реакции должно быть быстрее события депрессирования, чтобы предотвратить прогрессирующее обрушение. Пластичные соединения и правильно закрепленные системы ограждающих конструкций эффективно распределяют нагрузки.

### Воздействие на системы ОВК

Системы ОВК испытывают несколько режимов отказа во время быстрого депрессирования:

**Отказ воздуховодов**: Неизолированные или плохо изолированные воздуховоды действуют как путь для сброса давления, генерируя высокоскоростной поток воздуха изнутри наружу. Металлические воздуховоды могут деформироваться или разойтись в соединениях при перепадах давления, превышающих 50 Па.

**Повреждение оборудования**: Крышные агрегаты испытывают комбинированные ветровые и давящие силы. Крышный агрегат мощностью 35 кВт с площадью экспозиции 2.8 м², подверженный перепаду давления 10.3 кПа, испытывает выталкивающую силу 28 800 Н.

**Работа заслонок**: Заслонки с гравитационным или пружинным возвратом могут не закрыться под высоким перепадом давления. Приводные заслонки требуют достаточного крутящего момента для преодоления давящих сил.

## Требования проектирования ICC 500 и FEMA

ICC 500 «Стандарт для проектирования и строительства штормовых убежищ» устанавливает минимальные критерии для безопасных комнат от торнадо. Раздел 304 конкретно касается требований к системам ОВК.

### Проектирование системы вентиляции

**Требования к воздухообмену**: ICC 500 требует минимального расхода 2.4 л/с на человека для безопасных комнат с продолжительностью пребывания до 2 часов. Для длительного пребывания (>2 часов) увеличить до 7.1 л/с на человека.

**Выравнивание давления**: Безопасные комнаты должны включать вентиляционные отверстия для выравнивания давления, чтобы предотвратить разрушение ограждающей конструкции. FEMA P-361 рекомендует:

$$A_{vent} = \frac{V_{room}}{C \cdot t \cdot \sqrt{2\Delta P/\rho}}$$

где:
- $A_{vent}$ = требуемая площадь вентиляционного отверстия (м²)
- $V_{room}$ = объем помещения (м³)
- $C$ = коэффициент расхода (обычно 0,6–0,7)
- $t$ = время выравнивания давления (секунды)
- $\Delta P$ = расчетная разность давлений (Па)

### Защищенные пути вентиляции

Вентиляционные отверстия требуют защиты от ветрового сноса мусора при сохранении пропускной способности:

1. **Лабиринтные пути**: Несколько поворотов на 90 градусов предотвращают прямой вход мусора.
2. **Решетки и сетки**: Минимальная толщина 16-го калибра (1,52 мм), максимальный размер отверстий 6,35 мм.
3. **Усиленные заслонки**: Заслонки с ударопрочностью, протестированные по критериям удара миссильным снарядом FEMA 361.

**Нагрузка от удара мусора**: FEMA 361 предусматривает удар бревна размером 2x4 дюйма (50x100 мм) массой 6,8 кг со скоростью 44,7 м/с (90,8 Дж энергии) для проектирования по шкале EF5.

### Защита механического оборудования

**Требования к размещению**:
- Размещать все механическое оборудование внутри защищенного контура.
- Избегать установки блоков на крыше для обслуживания безопасных помещений.
- Предусматривать резервное оборудование для критических объектов.

**Проектирование воздуховодов**:
- Герметизировать все проходы воздуховодов узлами, устойчивыми к торнадо.
- Использовать сварные или механически соединенные стыки (без скользящих соединений).
- Обеспечить опирание воздуховодов для предотвращения обрушения под действием разности давлений.

**Устойчивость системы управления**:
- Обеспечить управление заслонками при аварийном питании.
- Предусмотреть возможность ручного управления для всех критически важных заслонок безопасности.
- Прокладывать управляющую проводку в защищенных кабельных каналах.

## Стратегии проектирования систем

Эффективное торнадоустойчивое проектирование HVAC интегрирует несколько защитных стратегий:

**Компартментализация**: Изоляция систем HVAC безопасных помещений от общих систем здания с помощью обратных клапанов и герметичных проходов.

**Сброс давления**: Проектирование преднамеренных путей сброса давления, предотвращающих неконтролируемое разрушение ограждающей конструкции и защищающих occupants от мусора.

**Резервирование**: Предоставление двойных систем вентиляции или ручного резерва для вентиляции безопасности жизнедеятельности в безопасных помещениях с длительным пребыванием.

**Тестирование и пусконаладка**: Проверка производительности по разности давлений с помощью дымового тестирования всех проходов и тестирования работы заслонок под имитированными нагрузками давления.

Комбинация правильного проектирования выравнивания давления, защищенных путей вентиляции и устойчивых механических систем обеспечивает функциональность HVAC и безопасность occupants во время торнадо.
