---
title: "Требования к HVAC безопасных помещений"
aliases: ["Требования к HVAC безопасных помещений"]
description: "Проектирование систем вентиляции для безопасных помещений от торнадо согласно стандартам FEMA P-361 и ICC 500, включая расчеты нагрузки по количеству людей, требования к подаче воздуха и проектирование защиты от обломков."
keywords: ["HVAC безопасного помещения", "FEMA P-361", "ICC 500", "вентиляция убежища от бурь", "нагрузка по количеству людей", "защита от обломков на воздухозаборе", "аварийная вентиляция", "подача воздуха в безопасное помещение"]
tags: ["HVAC безопасного помещения", "FEMA P-361", "ICC 500", "вентиляция убежища от бурь", "нагрузка по количеству людей", "защита от обломков на воздухозаборе", "аварийная вентиляция", "подача воздуха в безопасное помещение"]
date: 2026-01-05
draft: false
weight: 2
---

## Обзор

Системы HVAC безопасных помещений обеспечивают поддержание жизни посредством вентиляции для людей, укрывающихся от торнадо и сильных штормов. Требования к проектированию, установленные в FEMA P-361 (Безопасные помещения от торнадо и ураганов) и ICC 500 (Стандарт строительства убежища от бурь), определяют минимальные критерии производительности для защиты людей во время экстремальных ветровых событий. Эти системы должны обеспечивать достаточный приток свежего воздуха, поддерживать приемлемые условия температуры и влажности, защищать от воздействия обломков и надежно работать при отсутствии электроснабжения в здании.

Фундаментальная задача заключается в обеспечении обмена наружного воздуха при защите воздухозаборных и вытяжных отверстий от критерия 250 км/ч с деревянным снарядом массой 6,8 кг, который определяет устойчивость к торнадо класса EF5. Системы вентиляции безопасных помещений балансируют требования безопасности жизни со структурной защитой, создавая специализированные проекты HVAC, значительно отличающиеся от обычных систем зданий.

## Нормативно-правовая база

### Требования FEMA P-361

FEMA P-361 устанавливает требования к вентиляции на основе продолжительности пребывания в убежище и плотности населения:

**Кратковременное пребывание (<24 часов):**
- Минимальная скорость вентиляции: 2,4 м³/ч на человека
- Применяется для коммунальных убежищ и школьных безопасных помещений
- Предполагает минимальное производство метаболического тепла
- Допускается естественная или механическая вентиляция

**Длительное пребывание (≥24 часов):**
- Минимальная скорость вентиляции: 7,1 м³/ч на человека
- Требуется для жилых безопасных помещений и критически важных объектов
- Учитывает продолжительные метаболические нагрузки
- Обычно требуется механическая вентиляция

Расчет скорости вентиляции:

$$Q_{total} = N \cdot V_{req}$$

Где:
- $Q_{total}$ = требуемая общая вентиляция (м³/ч)
- $N$ = расчетная нагрузка по количеству людей (человек)
- $V_{req}$ = требуемая вентиляция на одного человека (2,4 или 7,1 м³/ч на человека)

### Положения стандарта ICC 500

ICC 500 предоставляет предписывающие требования для строительства убежищ от бурь, включая защиту систем HVAC:

**Структурная защита:**
- Воздухозаборы и выпускные отверстия должны выдерживать воздействие бруса 5×10 см массой 6,8 кг при горизонтальном ударе на скорости 160 км/ч
- Жалюзи и решетки рассчитаны на скорость ветра 400 км/ч
- Все внешние отверстия защищены экранами от обломков или ударопрочными узлами
- Воздуховоды, проходящие через стены убежища, герметизированы против инфильтрации избыточного давления

**Критерии систем вентиляции:**
- Минимум 2,4 м³/ч на человека для убежищ, рассчитанных на события торнадо/урагана
- Минимум 3,4 м³/ч на человека для надземных убежищ в жарком климате
- 7,1 м³/ч на человека рекомендуется для сценариев длительного пребывания
- Естественная вентиляция требует минимум 6,5 см² свободной площади на человека

**Питание и управление:**
- Резервное питание требуется для систем механической вентиляции
- Автоматический переход на аварийное питание в течение 10 секунд
- Ручные органы управления, доступные из убежища
- Резервное питание от батареи для систем управления (минимум 4-часовая емкость)

## Расчеты нагрузки по количеству людей

### Определение расчетной численности

Численность безопасного помещения рассчитывается на основе типа объекта и предполагаемого использования:

**Общественные убежища:**

$$N_{public} = \frac{A_{floor}}{S_{area}}$$

Где:
- $N_{public}$ = расчетное количество людей (человек)
- $A_{floor}$ = полезная площадь пола (м²)
- $S_{area}$ = площадь на одного человека (0,5-0,9 м²/человека согласно ICC 500)

**Школьные безопасные помещения:**

$$N_{school} = N_{enrollment} \cdot F_{capacity}$$

Где:
- $N_{enrollment}$ = общее количество студентов и персонала
- $F_{capacity}$ = коэффициент пропускной способности (1,0 для полной численности или уменьшенный на основе зонирования здания)

**Жилые безопасные помещения:**

$$N_{residential} = N_{bedrooms} \cdot 2 + 2$$

Обеспечивает пропускную способность для типичной численности домохозяйства плюс гости.

### Размер системы вентиляции

Для школьного безопасного помещения площадью 46,5 м², рассчитанного на 100 человек (0,46 м²/человека):

**Проектирование на короткую продолжительность:**

$$Q = 100 \text{ человек} \times 2,4 \text{ м³/ч на человека} = 240 \text{ м³/ч}$$

**Проектирование на длительную продолжительность:**

$$Q = 100 \text{ человек} \times 7,1 \text{ м³/ч на человека} = 710 \text{ м³/ч}$$

**Оценка повышения температуры:**

Прибыль явного тепла от людей:

$$q_{sensible} = N \cdot 73 \text{ кВт/человека} = 100 \times 0,073 = 7,3 \text{ кВт}$$

Повышение температуры выше уровня окружающей среды при минимальной вентиляции:

$$\Delta T = \frac{q_{sensible}}{1,2 \cdot Q} = \frac{7,3}{1,2 \times 0,067} = 25,8°C$$

Этот расчет демонстрирует, что 2,4 м³/ч на человека обеспечивает адекватное качество воздуха, но приводит к значительному повышению температуры. Безопасные помещения в жарком климате требуют повышенных скоростей вентиляции (3,4-7,1 м³/ч на человека) для поддержания пригодных условий.

## Проектирование подачи и распределения воздуха

### Системы защиты воздухозаборника

Воздухозаборники безопасного помещения должны одновременно обеспечивать поток воздуха и защиту от обломков. Общие конфигурации включают:

**Скважины воздухозаборника ниже уровня грунта:**
- Горизонтальный вход минимизирует вероятность прямого воздействия обломков
- Бетонная или стальная конструкция выступает на 0,9-1,2 м выше отметки грунта
- Несколько защищенных просеиваемых отверстий
- Внутренняя система перегородок снижает инфильтрацию ветрозащитного дождя

**Массивы экранов от обломков:**
- Вертикальные стальные стержни с расстояниями 10-15 см
- Диаметр стержня: минимум 1,3 см, сталь ASTM A36
- Несколько слоев сетки с разделением 30 см
- Угловая ориентация (45°) отклоняет силы от воздействия

**Проектирование жертвенного экрана:**
- Первичный экран: расширенный металл 12 калибра, ромб 5 см
- Вторичный экран: сетка из проволоки 16 калибра, отверстия 1,3 см
- Третичный фильтр: гофрированный материал MERV 8 для контроля твердых частиц
- Быстроразъемные рамы для замены экрана после шторма

### Размер воздухозаборника и потеря давления

Требуемая свободная площадь для естественной вентиляции:

$$A_{intake} = \frac{Q}{V_{air}}$$

Где:
- $A_{intake}$ = требуемая свободная площадь (м²)
- $Q$ = расчетная скорость вентиляции (м³/ч)
- $V_{air}$ = скорость воздуха через воздухозаборник (обычно 1,0-2,0 м/с)

Для 240 м³/ч при 1,5 м/с:

$$A_{intake} = \frac{240/3600}{1,5} = 0,044 \text{ м}^2 = 440 \text{ см}^2$$

Учитывайте коэффициент блокировки экрана от обломков:

$$A_{gross} = \frac{A_{intake}}{F_{free}}$$

Где $F_{free}$ — коэффициент свободной площади (обычно 0,4-0,6 для многослойных экранов от обломков):

$$A_{gross} = \frac{0,044}{0,5} = 0,088 \text{ м}^2$$

### Системы механической вентиляции

Механические системы обеспечивают превосходное управление и требуются для:
- Безопасных помещений, обслуживающих >50 человек
- Подземных установок, требующих положительного давления
- Убежищ длительного пребывания (>24 часов)
- Объектов с требованиями фильтрации воздуха (защита CBRN)

**Критерии выбора вентилятора:**
- Центробежные вентиляторы с прямым приводом (меньше точек отказа, чем ременные)
- Двигатели, рассчитанные на непрерывную работу при повышенных температурах
- Монтаж с изоляцией от вибрации для предотвращения структурной связи
- Герметизированные корпусы двигателя для предотвращения проникновения обломков
- Возможность давления: минимум 37 Па статического давления

**Проектирование воздуховодов:**
- Сварная стальная конструкция в открытых областях (минимум 16 калибра)
- Пробетонированные прохождения через стены убежища
- Гибкие соединения только в защищенном интерьере убежища
- Все швы сварены или герметизированы для герметичности давления
- Панели доступа в стратегических местах для осмотра

### Распределение и вытяжка воздуха

**Распределение подаваемого воздуха:**
- Верхние боковые или потолочные диффузоры для содействия перемешиванию
- Несколько маленьких диффузоров предпочтительнее одной большой решетки
- Дальности срабатывания, рассчитанные на максимальную скорость 0,75 м/с в занятой зоне
- Избегайте прямого воздействия на людей (особенно детей)

**Путь вытяжки/сброса воздуха:**
- Низкие вытяжные решетки удаляют загрязнения на уровне пола
- Дроссельные клапаны сброса давления предотвращают избыточное давление
- Защищенный путь выпуска с экранированием от обломков, эквивалентным воздухозаборнику
- Барометрические демпферы для систем естественной вентиляции

## Управление давлением и сброс

### Управление перепадом давления

Безопасные помещения требуют сброса давления для предотвращения повреждения конструкции во время быстрых изменений внешнего давления. Площадь сброса давления:

$$A_{relief} = \frac{Q}{C_d \cdot 3600 \cdot \sqrt{\frac{2 \cdot \Delta P \cdot 1000}{\rho}}}$$

Где:
- $A_{relief}$ = требуемая площадь отверстия сброса (м²)
- $Q$ = расход вентиляции воздуха (м³/ч)
- $C_d$ = коэффициент расхода (0,65-0,75)
- $\Delta P$ = расчетный перепад давления (кПа)
- $\rho$ = плотность воздуха (1,2 кг/м³)

Для 240 м³/ч с максимальным перепадом 21 кПа:

$$A_{relief} = \frac{240}{0,7 \times 3600 \times \sqrt{\frac{2 \times 21 \times 1000}{1,2}}} = \frac{240}{0,7 \times 3600 \times 186,6} = 0,000508 \text{ м}^2 = 5,08 \text{ см}^2$$

### Интеграция взрывного демпфера

Демпферы взрыва торнадо обеспечивают автоматическое закрытие во время eventos всплеска давления:

**Принцип работы:**
- Лопасть на пружинах, удерживаемая противовесом
- Быстрое изменение давления преодолевает пружину, закрывая лопасть
- Время закрытия: <0,5 секунды от обнаружения всплеска
- Давление герметизации: рассчитано на минимальное удержание 69 кПа

**Требования к установке:**
- Расположена непосредственно внутри защищенного проема стены
- Ручной сброс/переопределение доступно из интерьера убежища
- Безопасное закрытие при отсутствии питания
- Четкая разметка нормального рабочего положения

## Резервное питание и аварийная работа

### Размер генератора

Резервные генераторы должны снабжать HVAC безопасного помещения плюс системы безопасности жизни:

$$kW_{generator} = \frac{(HP_{fan} \times 0,746) + W_{lights} + W_{controls}}{0,8 \times PF}$$

Где:
- $HP_{fan}$ = мощность вентилятора вентиляции (л.с.)
- $W_{lights}$ = нагрузка на аварийное освещение (ватты)
- $W_{controls}$ = нагрузка системы управления (ватты)
- $0,8$ = коэффициент использования генератора
- $PF$ = коэффициент мощности (обычно 0,85)

Для вентилятора 1,1 кВт с 500 Вт на освещение и 200 Вт на управление:

$$kW_{generator} = \frac{1,1 + 0,5 + 0,2}{0,8 \times 0,85} = \frac{1,8}{0,68} = 2,65 \text{ кВ}$$

Выберите генератор мощностью 2,6-3,7 кВт для адекватного резервного запаса.

### Хранилище топлива и время работы

Требования к топливу для длительной работы:

$$V_{fuel} = \frac{kW_{load} \times t_{runtime} \times F_{consumption}}{7,87}$$

Где:
- $V_{fuel}$ = требуемый объем топлива (литры)
- $t_{runtime}$ = расчетное время работы (часы, обычно 72-96 часов)
- $F_{consumption}$ = скорость потребления (л/ч на кВт, обычно 0,30-0,45)
- $7,87$ = кг/л для топлива дизеля

Для нагрузки 2,2 кВт, время работы 72 часа:

$$V_{fuel} = \frac{2,2 \times 72 \times 0,375}{7,87} = 7,5 \text{ л}$$

Минимальный резервуар на 19 л обеспечивает адекватное время работы с запасом.

### Системы резервного питания от батареи

Батареи обеспечивают промежуточное питание во время запуска генератора:

**Расчет емкости:**

$$Ah = \frac{W_{load} \times t_{backup}}{V_{battery} \times DOD \times \eta}$$

Где:
- $Ah$ = емкость батареи (ампер-часы)
- $W_{load}$ = критическая нагрузка (ватты)
- $t_{backup}$ = время резервного питания (часы, минимум 0,5 часа)
- $V_{battery}$ = напряжение батареи (12В или 24В)
- $DOD$ = глубина разряда (0,5 для свинцово-кислотных, 0,8 для литиевых)
- $\eta$ = КПД инвертора (0,90-0,95)

## Фильтрация и качество воздуха

### Фильтрация твердых частиц

Воздух после торнадо содержит повышенное количество твердых частиц от обломков зданий:

**Минимальная фильтрация:**
- Фильтры MERV 8 для общих безопасных помещений
- Фильтры MERV 13 для чувствительных групп населения (школы, здравоохранение)
- Корпусы фильтров, рассчитанные на защиту от удара обломков

**Усиленная защита (приложения CBRN):**
- Фильтры HEPA (99,97% при 0,3 мкм)
- Активированный уголь для химических/биологических агентов
- Герметизированные корпусы фильтра
- Байпасные дроссели для обслуживания фильтра

### Управление диоксидом углерода

Скорость выработки CO₂ людьми:

$$\dot{V}_{CO_2} = N \times 0,14 \text{ м³/ч на человека} = 100 \times 0,14 = 14 \text{ м³/ч}$$

Стационарная концентрация CO₂:

$$C_{CO_2} = C_{ambient} + \frac{\dot{V}_{CO_2} \times 10^6}{Q}$$

Где:
- $C_{ambient}$ = наружный CO₂ (обычно 400 ppm)
- $\dot{V}_{CO_2}$ = выработка CO₂ (м³/ч)
- $Q$ = скорость вентиляции (м³/ч)

Для вентиляции 240 м³/ч:

$$C_{CO_2} = 400 + \frac{14 \times 10^6}{240} = 400 + 58,333 = 58,733 \text{ ppm}$$

Эта концентрация остается ниже предела воздействия OSHA 5000 ppm и рекомендации ASHRAE по комфорту 1000 ppm.

## Детали конструкции и установки

### Детализация проема стены

Проемы стены безопасного помещения требуют специализированной герметизации:

**Проем в бетонной стене:**
1. Просверлить отверстие на 5 см больше диаметра воздуховода
2. Установить стальную гильзу (минимум труба Schedule 40)
3. Вставить воздуховод через гильзу с зазором 2,5 см
4. Заполнить кольцевое пространство не усаживающимся раствором
5. Герметизировать внутренние и внешние швы эластомерной герметизирующей пастой
6. Установить взрывной демпфер в пределах 30 см от внутренней поверхности стены

**Проем в железобетонной кладке:**
1. Согласовать проем со структурным армированием
2. Установить перемычку выше и ниже проема
3. Стальная перемычка для опоры проемов >30 см
4. Залить раствором все ячейки, прилегающие к проему
5. Применить непрерывный воздушный барьер и герметизирующую пасту

### Изготовление экрана от обломков

**Проектирование стержневой решетки:**

Расстояние между вертикальными стержнями:

$$s_{bars} = \min\left(15 \text{ см}, \frac{d_{missile}}{2}\right)$$

Где $d_{missile}$ — минимальное измерение проектного обломка (10 см для бруса 5×10 см).

**Структурная емкость:**

Требуемый диаметр стержня для устойчивости к удару обломков:

$$d_{bar} = \sqrt{\frac{16 \cdot M}{\pi \cdot f_y}}$$

Где:
- $M$ = изгибающий момент от удара (Дж)
- $f_y$ = предел текучести стали (248 МПа для A36)

Энергия удара снаряда 6,8 кг при 160 км/ч:

$$E = \frac{1}{2}mv^2 = \frac{1}{2} \times 6,8 \times (44,4)^2 = 6,7 \text{ кДж}$$

Эта энергия оправдывает минимальный диаметр стержня 1,3 см, указанный в ICC 500.

## Ввод систем и тестирование

### Тесты функциональной производительности

**Проверка скорости вентиляции:**
1. Измерить поток воздуха в диффузорах подачи с помощью откалиброванного кожуха
2. Суммировать отдельные измерения для проверки общего потока воздуха
3. Сравнить с проектным потоком (допуск ±10%)
4. Отрегулировать скорость вентилятора или угол наклона лопасти для достижения расчетного потока

**Тестирование сброса давления:**
1. Герметизировать все отверстия, кроме дроссельных клапанов сброса
2. Ввести измеренный поток воздуха с откалиброванным вентилятором
3. Измерить внутреннее давление с помощью манометра
4. Проверить открытие дроссельного клапана сброса при расчетном перепаде (обычно 12-25 Па)

**Эксплуатация взрывного демпфера:**
1. Проверить ручную эксплуатацию из интерьера убежища
2. Протестировать автоматическое закрытие с имитацией всплеска давления
3. Измерить время закрытия (должно быть <1 секунды)
4. Проверить герметичность с помощью теста дыма

### Тестирование аварийного питания

**Тест запуска генератора:**
1. Имитировать отказ сетевого питания
2. Проверить автоматический запуск генератора
3. Измерить время до принятия нагрузки (<10 секунд согласно ICC 500)
4. Контролировать стабильность напряжения и частоты
5. Протестировать нагрузку при 100% номинальной мощности в течение 1 часа

**Проверка резервного питания от батареи:**
1. Отключить генератор и сетевое питание
2. Проверить принятие батареей системой критических нагрузок
3. Контролировать напряжение батареи под нагрузкой
4. Измерить фактическое время работы при расчетной нагрузке
5. Проверить автоматический запуск генератора во время работы батареи

## Требования к техническому обслуживанию

### График плановых осмотров

**Ежемесячные осмотры:**
- Проверка работы генератора (30-минутный прогон под нагрузкой)
- Осмотр экранов от обломков на предмет повреждений или засорения
- Проверка свободы движения взрывного демпфера
- Проверка статуса заряда батареи

**Квартальные осмотры:**
- Замена фильтров системы вентиляции
- Смазка подшипников вентилятора
- Проверка переключателя передачи аварийного питания
- Проверка работы системы управления

**Ежегодные осмотры:**
- Испытание генератора под полной нагрузкой
- Инфракрасное сканирование электрических соединений
- Калибровка мониторов CO₂ и датчиков давления
- Профессиональный осмотр взрывных демпферов

### Оценка после события

После события торнадо или сильного ветра:

1. Визуально осмотреть экраны от обломков на предмет повреждений от удара
2. Удалить скопившиеся обломки из скважин воздухозаборника
3. Проверить правильную герметизацию взрывных демпферов
4. Проверить работу системы вентиляции перед повторной оккупацией
5. Заменить поврежденные экраны от обломков или фильтры
6. Документировать все повреждения и ремонт для инженерного анализа

## Пример проектирования: Школьное безопасное помещение

**Параметры проекта:**
- Площадь пола: 112 м²
- Расчетная численность: 240 студентов и персонала (0,46 м²/человека)
- Расположение: Оклахома (потенциал торнадо EF5)
- Продолжительность: Кратковременный период (<24 часов)

**Требования к вентиляции:**

$$Q = 240 \text{ человек} \times 2,4 \text{ м³/ч на человека} = 576 \text{ м³/ч}$$

**Размер воздухозаборника:**

$$A_{net} = \frac{576 \text{ м³/ч}}{1,5 \text{ м/с}} = 0,107 \text{ м}^2$$

$$A_{gross} = \frac{0,107}{0,5} = 0,214 \text{ м}^2 = 2140 \text{ см}^2$$

**Выбор вентилятора:**
- Центробежный вентилятор с ременным приводом, 670 м³/ч при 37 Па
- Двигатель 1,1 кВт, полностью закрытый
- Привод с регулируемой частотой для регулировки потока

**Аварийное питание:**
- Дизельный генератор 3,7 кВт, топливный бак 100 л
- Время работы 72 часа при полной нагрузке
- Автоматический переключатель передачи, <10-секундное время переключения
- Резервная система: литиевая система 24В, 200 Ач

**Защита от обломков:**
- Бетонная скважина воздухозаборника ниже уровня грунта, 1,2 м × 1,2 м × 1,2 м глубины
- Трехслойный экран от обломков: стержни 1,3 см @ 15-см интервал, расширенный металл 12 калибра, сетка из проволоки 16 калибра
- Демпфер взрыва 30 см × 30 см в проеме стены
- Сброс давления: два барометрических дроссельных клапана 30 см × 30 см

Этот проект обеспечивает соответствие ICC 500 для расчетной численности с адекватным резервным запасом производительности для операционной гибкости.

## Заключение

Проектирование HVAC безопасного помещения требует строгого применения принципов структурной защиты к системам вентиляции безопасности жизни. Стандарты FEMA P-361 и ICC 500 устанавливают минимальные критерии производительности, но проектировщики должны рассмотреть продолжительность пребывания, условия климата и требования, специфичные для каждого объекта, чтобы создать действительно эффективную защиту. Интеграция воздухозаборников, защищенных от обломков, механизмов сброса давления, систем резервного питания и правильных расчетов нагрузки по количеству людей обеспечивает, чтобы безопасные помещения сохраняли пригодность для проживания во время наиболее суровых событий торнадо. Успешная реализация требует координации между механическими, структурными и дисциплинами управления чрезвычайными ситуациями для достижения комплексной защиты безопасности жизни.
