---
title: "Расчет ветровых нагрузок для оборудования HVAC"
aliases: ["Расчет ветровых нагрузок для оборудования HVAC"]
description: "Инженерное руководство по расчету ветровых нагрузок на кровельное и наружное оборудование HVAC с использованием методологии ASCE 7, включая карты базовой скорости ветра, категории открытости и проектирование крепления оборудования."
keywords:
  - расчет ветровых нагрузок
  - ветровое проектирование ASCE 7
  - ветровые нагрузки на кровельное оборудование
  - ветроустойчивость HVAC
  - категория открытости
  - топографический коэффициент
  - скоростное давление
  - крепление оборудования
  - карты скорости ветра
  - коэффициент порывистости
weight: 6
---

Ветровые нагрузки создают критические боковые и подъемные силы на оборудование HVAC, особенно при размещении на крыше, где воздействие приземного слоя атмосферы создает значительные проектные трудности. Надлежащий анализ ветровых нагрузок обеспечивает надежное крепление оборудования при экстремальных ветровых событиях и предотвращает катастрофический отказ, повреждение ограждающей конструкции здания и прерывание работы.

## Определение базовой скорости ветра

ASCE 7 определяет базовую скорость ветра (V) как скорость порывов ветра за 3 секунды на высоте 10 м над землей в условиях открытости категории C, представляющую различные периоды повторяемости. Проектная скорость ветра варьируется географически:

**Зоны карты скорости ветра (ASCE 7-16, категория риска II):**

| Регион | Базовая скорость ветра | Применение |
|--------|----------------------|-----------|
| Внутриконтинентальная часть | 51-58 м/с | Стандартные коммерческие здания |
| Прибрежная Атлантика/залив | 62-76 м/с | Регионы, подверженные ураганам |
| Районы с особыми ветровыми условиями | 47-51 м/с | Горные долины, ущелья |
| Гавайи/Аляска | 58-71 м/с | Варьируется в зависимости от конкретного местоположения |

Проектировщик должен определить применимую категорию риска (от I до IV) на основе назначения и функции здания. Оборудование HVAC на критически важных объектах (больницы, пожарные депо) использует категорию риска IV с повышенной проектной скоростью ветра и меньшей вероятностью превышения периода повторяемости.

## Категории открытости

Категория открытости характеризует шероховатость поверхности и особенности рельефа по направлению ветра от площадки строительства, что непосредственно влияет на величину скоростного давления:

**Открытость B:** Городские и пригородные районы с многочисленными тесно расположенными препятствиями (зданиями, деревьями) высотой 6–9 м. Коэффициенты скоростного давления наименьшие из-за снижения скорости ветра трением о поверхность.

**Открытость C:** Открытая местность с разреженными препятствиями высотой менее 9 м. Это включает плоские луга, аэропортные поверхности и территории, прилегающие к большим водоемам. ASCE 7 использует открытость C как эталонное состояние.

**Открытость D:** Плоские, не защищенные участки, прямо подверженные ветру, дующему над открытой водой на расстояния, превышающие 1,5 км. Это создает максимальные скоростные давления. Применяется к установкам у берега океана и оборудованию на конструкциях, выступающих над водой.

```
Сравнение категорий открытости (высота = 9 м)

Открытость B:  ||||||||||||||||||||||||||||||||||||
Kz = 0.70      Нормализованное скоростное давление = 1.00

Открытость C:  ||||||||||||||||||||||||||||||||||||||||||||||||
Kz = 0.98      Нормализованное скоростное давление = 1.40

Открытость D:  ||||||||||||||||||||||||||||||||||||||||||||||||||||||
Kz = 1.03      Нормализованное скоростное давление = 1.47

               └─────────────────────────────────────────────────┘
               Относительная величина ветрового давления
```

Категория открытости должна определяться для каждого направления ветра, так как особенности рельефа варьируются в азимутальном направлении вокруг конструкции.

## Расчет скоростного давления

Скоростное давление (qz) представляет кинетическую энергию на единицу площади движущегося воздуха, рассчитываемую на высоте z над землей:

**qz = 0.613 Kz Kzt Kd V² (Па)**

Где:
- **Kz** = Коэффициент открытости скоростного давления (функция категории открытости и высоты)
- **Kzt** = Топографический коэффициент (учитывает ускорение над холмами, хребтами, скалами)
- **Kd** = Коэффициент направленности ветра (0.85 для зданий, учитывает сниженную вероятность того, что максимальное давление действует с критического направления)
- **V** = Базовая скорость ветра (м/с)

Для кровельного блока на высоте 12 м в условиях открытости C с V = 54 м/с и плоской топографией (Kzt = 1.0):

Kz = 2.01(12/10)^(2/9.5) = 2.01(1.2)^0.211 = 1.04

qz = 0.613 × 1.04 × 1.0 × 0.85 × (54)² = 1.51 кПа

## Топографический коэффициент (Kzt)

Ветер ускоряется над топографическими особенностями, создавая локальное увеличение скорости. Топографический коэффициент применяется, когда:

- Особенность является изолированной и выступает над окружающей местностью
- Оборудование расположено в верхней половине высоты особенности
- Отношение высоты особенности к расстоянию по направлению ветра превышает 0.2

Для двумерного хребта:

**Kzt = (1 + K₁ K₂ K₃)²**

Где K₁ зависит от формы особенности, K₂ от положения относительно направления ветра, и K₃ от высоты над локальной топографией. Максимальное ускорение происходит на вершине. Для холма высотой 30 м с оборудованием на расстоянии 6 м от вершины и на 5 м выше локальной отметки, Kzt может достигать 1.3–1.5, увеличивая проектные нагрузки на 30–50%.

## Расчет ветровой нагрузки на оборудование

Проектная ветровая сила на компоненты и облицовку оборудования (C&C):

**F = qh GCp Af (кН)**

Где:
- **qh** = Скоростное давление на средней высоте крыши
- **G** = Коэффициент порывистости (0.85 для жесткого оборудования)
- **Cp** = Коэффициент внешнего давления (варьируется в зависимости от ориентации поверхности)
- **Af** = Проектируемая площадь, перпендикулярная направлению ветра

**Коэффициенты давления для кровельного оборудования:**

| Поверхность | Cp | Применение |
|-------------|-----|-----------|
| Наветренная вертикальная | +0.8 до +1.0 | Зависит от соотношения сторон |
| Подветренная вертикальная | -0.5 | Отрицательное (разрежение) |
| Кровельные поверхности | -0.9 до -1.8 | Подъем преобладает |
| Боковые стены | -0.7 | Разрежение |

Для кровельного кондиционера (3.0 м × 1.8 м × 1.2 м высоты) с qh = 1.53 кПа:

Наветренная сила = 1.53 × 0.85 × 0.8 × (1.8 × 1.2) = 2.3 кН

Подветренная сила = 1.53 × 0.85 × 0.5 × (1.8 × 1.2) = 1.4 кН (разрежение)

Чистая горизонтальная сила = 2.3 + 1.4 = 3.7 кН

Подъем на кровельную панель = 1.53 × 0.85 × 1.8 × (3.0 × 1.8) = 12.9 кН

## Проектирование крепления

Крепление оборудования должно выдерживать комбинированные горизонтальные сдвиговые и вертикальные растягивающие/сжимающие нагрузки. Рассмотрение проектирования:

**Комбинации нагрузок:** Совместить ветровую нагрузку с работающей нагрузкой оборудования, нагрузками от снега и сейсмическими силами согласно комбинациям нагрузок ASCE 7. Ветровую и сейсмическую нагрузки не требуется комбинировать.

**Расстояние между креплениями:** Распределить крепления для минимизации эксцентричной нагрузки. Типичное расстояние не превышает 1.2–1.8 м для крупного оборудования.

**Расстояние от края:** Поддерживать минимальное расстояние 7–10 диаметров якоря от кромок бетона, чтобы предотвратить отрыв.

**Глубина анкеровки:** Минимум 10–15 см для анкеров, отливаемых на месте, проверено испытанием на вырывание и сдвиг согласно ACI 318.

Рассчитать требуемую грузоподъемность якоря, используя анализ опрокидывания. Для приведенного выше примера с горизонтальной силой 3.7 кН, приложенной на высоте 0.6 м (центр масс оборудования):

Момент опрокидывания = 3.7 × 0.6 = 2.2 кН·м

С длиной оборудования 3 м и 4 креплениями:

Натяжение на крепление = 2.2 / 3 / 2 = 0.37 кН (дополнительно к собственному весу)

Проектировать крепления для комбинированного натяжения (подъем + опрокидывание) и сдвиговых нагрузок с соответствующими коэффициентами безопасности (обычно 4.0 для натяжения, 4.5 для сдвига).

## Сводка процедуры проектирования

1. Определить базовую скорость ветра из карт ASCE 7 на основе местоположения и категории риска
2. Установить категорию открытости для всех направлений ветра на основе топографии площадки
3. Оценить топографические эффекты и рассчитать Kzt, если применимо
4. Рассчитать скоростное давление qh на средней высоте крыши
5. Определить коэффициенты давления на основе геометрии оборудования
6. Рассчитать ветровые силы на все поверхности оборудования
7. Выполнить комбинации нагрузок согласно ASCE 7 раздел 2.3
8. Спроектировать крепление для комбинированных сдвиговых, растягивающих и сжимающих нагрузок
9. Проверить конструктивную адекватность несущей конструкции крыши
10. Детализировать соединения крепления, чтобы предотвратить концентрацию напряжений

Надлежащее проектирование ветровых нагрузок требует согласования между механическими и конструктивными инженерами для обеспечения эффективной передачи усилий от оборудования через крепление, кровельные рама, конструктивный каркас и фундамент здания.
