---
title: "Положения ASCE 7 о ветровых нагрузках для проектирования оборудования HVAC"
aliases: ["Положения ASCE 7 о ветровых нагрузках для проектирования оборудования HVAC"]
description: "Комплексный анализ положений о ветровых нагрузках ASCE 7-22 для оборудования HVAC, включая направленную процедуру, конвертивный метод и нагрузки на компоненты/облицовку."
date: 2025-01-05
weight: 4
tags: ["ветровые нагрузки", "ASCE 7-22", "конструктивное проектирование", "оборудование на крыше", "ветровое давление", "MWFRS", "компоненты и облицовка", "строительные нормы"]
keywords: ["ветровые нагрузки ASCE 7", "проектирование ветровых нагрузок HVAC на крыше", "расчеты ветрового давления", "нагрузки на компоненты и облицовку", "основная система, воспринимающая ветровые нагрузки", "направленная процедура ASCE 7", "конвертивная процедура ветра", "ветровая нагрузка оборудования HVAC"]
---

## Обзор

ASCE 7-22 «Минимальные расчетные нагрузки и соответствующие критерии для зданий и других сооружений» предоставляет фундаментальную методологию определения ветровых нагрузок на оборудование HVAC. Главы 26–31 устанавливают процедуры расчета, критически важные для крепления оборудования, проектирования опор и монтажа на крыше. Понимание этих положений обеспечивает конструктивную надежность и соответствие нормам для механических систем, подверженных ветровым силам.

## Основная система, воспринимающая ветровые нагрузки, и компоненты с облицовкой

ASCE 7 различает две категории нагрузок с разными применениями для оборудования HVAC:

**Основная система, воспринимающая ветровые нагрузки (MWFRS)**, решает вопросы нагрузок на конструктивные элементы, обеспечивающие устойчивость всего здания или сооружения. Для приложений HVAC нагрузки MWFRS применяются к:
- Башенкам, содержащим оборудование
- Большим интегрированным платформам оборудования
- Конструктивным рамам, поддерживающим несколько агрегатов
- Опорам оборудования, передающим нагрузки на конструктивную систему здания

**Компоненты и облицовка (C&C)** решают вопросы нагрузок на элементы, которые непосредственно подвергаются ветровому воздействию и передают его на MWFRS. Для установок HVAC нагрузки C&C регулируют:
- Отдельные блоки на крыше
- Панели корпуса оборудования
- Жалюзийные узлы
- Люки доступа и двери
- Воздуховоды и трубопроводы, подверженные ветру

Нагрузки C&C обычно создают более высокие давления, чем нагрузки MWFRS, из-за локализованных эффектов давления и меньших площадей притока. Расчеты крепления оборудования должны использовать положения C&C, если только оборудование не является частью конструктивной системы здания.

## Направленная процедура (Глава 27)

Направленная процедура представляет собой основной аналитический метод определения ветровых нагрузок. Этот подход учитывает направленность ветра и снижение вероятности того, что максимальные ветры из разных направлений будут одновременно возникать с максимальными эффектами нагружения.

### Расчет скоростного давления

Фундаментальное уравнение скоростного давления устанавливает базовую ветровую силу:

$$q_z = 0.000613 K_z K_{zt} K_d V^2$$

Где:
- $q_z$ = скоростное давление на высоте z (кПа)
- $K_z$ = коэффициент скоростного давления в зависимости от высоты
- $K_{zt}$ = топографический коэффициент
- $K_d$ = коэффициент направленности ветра
- $V$ = базовая скорость ветра (м/с, порыв 3 секунды)

Для оборудования на крыше $K_z$ варьируется в зависимости от высоты и категории открытости (B, C или D). Категория C применяется к большинству плоских, открытых условий местности. Топографический коэффициент $K_{zt}$ увеличивается для оборудования на холмах, хребтах или уступах, где происходит ускорение ветра.

### Расчетное ветровое давление

Расчетное давление на компоненты оборудования HVAC использует скоростное давление с соответствующими коэффициентами:

$$p = q G C_p - q_i (GC_{pi})$$

Где:
- $p$ = расчетное ветровое давление (кПа)
- $q$ = скоростное давление на высоте интереса
- $G$ = коэффициент порывистости
- $C_p$ = коэффициент внешнего давления
- $q_i$ = скоростное давление для оценки внутреннего давления
- $GC_{pi}$ = коэффициент внутреннего давления

Для закрытого оборудования коэффициенты внутреннего давления варьируются от ±0,18 для зданий с типичными проемами. Оборудование с жалюзи или проемами, превышающими 1,5% площади стены, требует анализа как частично закрытое, увеличивая $GC_{pi}$ до ±0,55.

### Коэффициенты давления

Коэффициенты внешнего давления зависят от ориентации поверхности и расположения. Для прямоугольного оборудования на крыше:
- Наветренная стена: $C_p$ = 0,8–1,0
- Подветренная стена: $C_p$ = -0,5–(-0,3)
- Боковые стены: $C_p$ = -0,7
- Кровельные поверхности: $C_p$ = -0,9–(-1,8) (в зависимости от уклона и расположения)

Угловые и краевые зоны испытывают более высокое разрежение, требуя расчетных давлений на 60% больше, чем во внутренних зонах. Оборудование в пределах 10% размера здания от углов попадает в эти критические зоны.

## Конвертивная процедура (Глава 28)

Конвертивная процедура предоставляет упрощенную альтернативу для зданий, отвечающих определенным геометрическим критериям. Этот метод применяет консервативные комбинации нагрузок из нескольких направлений ветра одновременно без явного расчета направленности.

Конвертивная процедура подходит для меньших установок HVAC, где:
- Высота здания не превышает 18 м
- Здание имеет правильную форму
- Не существует необычных условий ветрового воздействия
- Упрощенный анализ снижает инженерные затраты

Расчетные давления используют те же фундаментальные уравнения, но с отрегулированными коэффициентами, которые охватывают несколько направлений ветра. Это производит более консервативные результаты, чем направленная процедура, особенно для сложных геометрических форм зданий.

## Применение к проектированию оборудования HVAC

### Крепление блоков на крыше

Оборудование на крыше испытывает комбинированные горизонтальные и вертикальные ветровые силы. Чистая подъемная сила требует расчета с использованием:

$$F_{net} = (p_{roof} + p_{bottom}) \times A$$

Где давление на крыше (обычно отрицательное) и давление на нижней поверхности (положительное внутреннее давление) объединяются, создавая подъем. Крепление должно противостоять этому подъему плюс коэффициенты безопасности, указанные в строительном коде.

### Экраны и корпусы оборудования

Архитектурные экраны, окружающие оборудование на крыше, действуют как сплошные заборы, испытывая значительные ветровые нагрузки. Глава 29.4 ASCE 7-22 предоставляет коэффициенты силы для отдельно стоящих стен и сплошных знаков, применимые к экранам оборудования. Расчетные силы учитывают коэффициент сплошности и коэффициент пропорциональности узла экрана.

### Воздуховоды и трубопроводы

Открытые воздуховоды и трубопроводы требуют анализа ветровой нагрузки с использованием положений о цилиндрических элементах в Главе 29.5. Уравнение силы сопротивления применяется:

$$F = q_z G C_f A_f$$

Где $C_f$ — коэффициент силы (обычно 0,8–2,0 для цилиндрических форм) и $A_f$ — проекция площади, нормальной к направлению ветра.

## Вопросы проектирования

Расчеты ветровых нагрузок для оборудования HVAC должны учитывать несколько критических факторов:

**Влияние высоты**: Скоростное давление увеличивается с высотой. Оборудование на высоких зданиях испытывает существенно более высокие ветровые силы, чем идентичное оборудование на низкоэтажных конструкциях.

**Категория открытости**: Городские среды с многочисленными препятствиями (открытость B) снижают ветровое давление по сравнению с открытой местностью (открытость C) или прибрежными районами (открытость D).

**Коэффициент важности**: Здания с важными механическими системами могут потребовать проектирования для более высоких скоростей ветра, используя коэффициенты важности до 1,15.

**Комбинации нагрузок**: Глава 2 ASCE 7 определяет комбинации нагрузок, включая ветер с собственным весом, предусматривая коэффициенты для методологий расчета по пределу прочности и расчета по допускаемым напряжениям.

**Пригодность к эксплуатации**: Помимо требований прочности, оборудование должно сохранять работоспособность при умеренном ветре. Ограничения на прогибы и контроль вибраций предотвращают операционные проблемы ниже предельных скоростей ветра при проектировании.

## Заключение

Положения о ветровых нагрузках ASCE 7-22 устанавливают строгие аналитические методы, обеспечивающие безопасное сопротивление оборудования HVAC ветровым силам на протяжении всего срока службы здания. Надлежащее применение направленной или конвертивной процедур, надлежащий выбор нагрузок C&C в сравнении с MWFRS и учет факторов, специфичных для участка, производит надежные, соответствующие коду конструкции механических систем. Инженеры должны координировать расчеты ветровых нагрузок с конструкторами-проектировщиками, чтобы проверить наличие адекватных путей передачи нагрузок от оборудования через опоры к фундаменту здания.
