---
title: "Базовая скорость ветра для проектирования оборудования HVAC"
aliases: ["Базовая скорость ветра для проектирования оборудования HVAC"]
description: "Комплексное руководство по определению базовой скорости ветра для оборудования HVAC с использованием карт скоростей ветра ASCE 7, категорий риска и расчетов скоростного давления."
keywords:
  - базовая скорость ветра
  - скорость ветра ASCE 7
  - скоростное давление
  - скорость ветра порыва за 3 секунды
  - расчеты ветровой нагрузки
  - скорость ветра категории риска
  - скорость ветра за самую быструю милю
  - региональные требования к ветру
date: 2026-01-05
weight: 1
draft: false
---

Базовая скорость ветра является основой для всех расчетов ветровых нагрузок, влияющих на проектирование, монтаж и конструктивную поддержку оборудования HVAC. Определение этого фундаментального параметра напрямую влияет на анкеровку оборудования, системы поддержки воздуховодов, распорки крышных агрегатов и конфигурации систем забора наружного воздуха.

## Карты скоростей ветра ASCE 7

В стандарте ASCE 7 «Минимальные расчетные нагрузки и соответствующие критерии для зданий и других сооружений» представлены карты скоростей ветра, устанавливающие базовую скорость ветра для целей проектирования. Эти карты отражают скорости порывов ветра длительностью 3 секунды на высоте 10 метров (33 фута) над землей в открытой местности (Категория экспозиции C).

Базовая скорость ветра (V) значительно варьируется в зависимости от географического положения:

- **Прибрежные районы**: 185–290 км/ч (районы, подверженные ураганам)
- **Внутренние районы**: 145–185 км/ч (большая часть континентальной части США)
- **Горные зоны**: Требуется анализ для конкретного участка из-за топографических эффектов
- **Специальные ветровые районы**: Обозначенные районы, требующие усиленного определения скорости ветра

Базовые скорости ветра должны выбираться в соответствии с категорией риска здания, которая учитывает тип эксплуатации и последствия отказа.

## Классификация по категориям риска

ASCE 7 устанавливает четыре категории риска, которые модифицируют требования к базовой скорости ветра:

**Категория риска I**: Здания сельскохозяйственного назначения с низкой опасностью (наименее строгие требования к ветру).

**Категория риска II**: Стандартные коммерческие здания, офисные здания, типичные жилые сооружения. Эта категория применяется к большинству установок HVAC и использует номинальную базовую скорость ветра согласно картам.

**Категория риска III**: Здания, представляющие значительную общественную опасность из-за эксплуатации или назначения, включая:
- Помещения для собраний вместимостью более 300 человек
- Школы и детские сады
- Медицинские учреждения
- Объекты генерации электроэнергии
- Очистные сооружения

Конструкции категории риска III требуют более высоких расчетных скоростей ветра, обычно на 5–10% выше значений категории риска II в зависимости от местоположения.

**Категория риска IV**: Важные объекты, необходимые для восстановления после стихийных бедствий:
- Больницы с отделениями неотложной помощи
- Пожарные депо и полицейские участки
- Убежища для чрезвычайных ситуаций
- Диспетчерские вышки аэропортов
- Критические оборонные объекты

Категория риска IV требует наивысших скоростей ветра, примерно на 10–15% выше базовых значений категории риска II.

## Расчет динамического давления ветра

Базовая скорость ветра напрямую определяет динамическое давление ветра ($q_z$), которое количественно оценивает динамическую силу, оказываемую ветром на поверхности. Основное уравнение для динамического давления ветра на высоте z:

$$q_z = 0.00256 K_z K_{zt} K_d V^2$$

Где:

- $q_z$ = динамическое давление ветра на высоте z (фунт-сила на квадратный фут, psf)
- $K_z$ = коэффициент экспозиции динамического давления ветра (безразмерный)
- $K_{zt}$ = топографический коэффициент (безразмерный, обычно 1.0 для ровной местности)
- $K_d$ = коэффициент направленности ветра (безразмерный, обычно 0.85–0.95)
- $V$ = базовая скорость ветра (мили в час, mph)

Коэффициент 0.00256 учитывает плотность воздуха при стандартных условиях (0.0765 lb/ft³) и преобразование единиц.

Для крышного оборудования HVAC на высоте h над землей в экспозиции B (городская/пригородная местность):

$$q_h = 0.00256 \left(\frac{h}{30}\right)^{0.33} K_{zt} K_d V^2 \quad \text{при } h \leq 30 \text{ ft}$$

$$q_h = 0.00256 \left(\frac{h}{30}\right)^{0.22} K_{zt} K_d V^2 \quad \text{при } h > 30 \text{ ft}$$

Эти динамические давления ветра являются основой для расчета расчетных ветровых давлений на поверхностях оборудования HVAC, несущих конструкциях и креплениях.

## Порывы ветра длительностью 3 секунды против скоростей ветра по быстрейшей миле

Текущие издания ASCE 7 (ASCE 7-10 и последующие) используют скорости ветра по порывам длительностью 3 секунды, представляющие пиковую скорость ветра, усредненную за 3-секундный интервал. Эта методика заменила подход к скоростям ветра по быстрейшей миле, использовавшийся в более ранних изданиях.

**Скорость ветра по порывам длительностью 3 секунды**: Максимальная устойчивая скорость ветра за любой 3-секундный интервал во время расчетного ветрового события. Эта мера лучше отражает пиковые динамические нагрузки, испытываемые сооружениями и оборудованием.

**Скорость ветра по быстрейшей миле**: Усредненная во времени скорость ветра, необходимая для прохождения одного мили воздуха мимо фиксированной точки (устаревшая методология из ASCE 7-98 и более ранних изданий).

Для существующих зданий, спроектированных по старым нормам, необходим переход между методиками:

$$V_{3-\text{сек}} \approx 1.2 \times V_{\text{быстрейшей мили}}$$

Этот коэффициент пересчета незначительно варьируется в зависимости от величины скорости ветра и категории экспозиции, но обеспечивает разумное приближение для предварительных оценок.

## Требования к скорости ветра по регионам

Местные строительные нормы часто принимают модифицированные требования к скорости ветра на основе региональной климатологии и исторических данных о повреждениях от ветра:

**Побережье Мексиканского залива и Атлантическое побережье**: Повышенные скорости ветра учитывают воздействие ураганов. Строительные нормы Флориды и Техаса устанавливают скорости ветра, превышающие минимальные значения ASCE 7 в прибрежных зонах.

**Великие равнины**: В регионах, подверженных торнадо, могут требоваться специальные положения для критически важных объектов, хотя торнадо явно не рассматриваются в стандартном расчете ветровых нагрузок.

**Северо-Запад Тихого океана**: Низкие скорости ветра (90–100 миль/ч ≈ 145–161 км/ч), типичные для большинства внутренних районов.

**Горные штаты**: Топографическое ускорение требует проведения специфических для объекта испытаний в аэродинамической трубе или анализа вычислительной гидродинамики для сложного рельефа.

**Аляска и Гавайи**: Уникальные условия экспозиции ветра требуют особого учета локальных метеорологических данных.

Орган, осуществляющий надзор, определяет применимые скорости ветра. Проектировщики обязаны проверить местные поправки к базовым значениям ASCE 7 и подтвердить правильную категорию риска для конкретного проекта.

Производители оборудования HVAC обычно сертифицируют продукцию для стандартных диапазонов скоростей ветра (110, 130, 150 миль/ч ≈ 177, 209, 241 км/ч). Выбор оборудования должен соответствовать или превышать расчетную скорость ветра для конкретного места установки и высоты, с соответствующими поправками на категорию экспозиции и топографические эффекты. Системы анкеровки и опоры требуют инженерного проектирования для сопротивления рассчитанным ветровым нагрузкам на основе базовой скорости ветра и применимых коэффициентов нагрузки.
