---
title: "Категории ветровой экспозиции для проектирования оборудования HVAC"
aliases: ["Категории ветровой экспозиции для проектирования оборудования HVAC"]
description: "Полное руководство по категориям ветровой экспозиции ASCE 7 (B, C и D) для проектирования оборудования HVAC, включая шероховатость местности, коэффициенты скоростного напора и процедуры определения."
date: 2025-01-05
weight: 2
draft: false
tags: ["проектирование ветровых нагрузок", "категории экспозиции", "ASCE 7", "скоростной напор", "шероховатость местности", "кровельное оборудование", "конструкция, устойчивая к ветру", "конструктивное проектирование"]
keywords: ["категории ветровой экспозиции", "экспозиция ASCE 7", "коэффициент экспозиции", "шероховатость местности", "коэффициент скоростного напора", "ветровые нагрузки на HVAC на крыше", "экспозиция B C D", "длина шероховатости поверхности"]
---

## Обзор

Категории ветровой экспозиции представляют влияние шероховатости местности на профили скорости ветра. ASCE 7 определяет три категории экспозиции (B, C, D), которые принципиально влияют на расчет давлений проектного ветра на оборудование HVAC. Категория экспозиции определяет коэффициент скоростного напора экспозиции (Kz), который учитывает увеличение скорости ветра с высотой над землей и варьируется в зависимости от характеристик окружающей местности.

Выбор правильной категории экспозиции критичен для точного определения ветровых нагрузок на кровельные блоки HVAC, градирни, воздухоохлаждаемые конденсаторы и наружное механическое оборудование.

## Определение категорий экспозиции

### Экспозиция B: городская и пригородная местность

Экспозиция B представляет городские и пригородные районы с многочисленными тесно расположенными препятствиями размером с односемейные дома или больше.

**Характеристики местности:**
- Здания, лес или неровности поверхности, покрывающие минимум 20% поверхности земли
- Препятствия, присутствующие минимум на протяжении 792 м или 20 высот здания с наветренной стороны
- Средняя высота препятствий превышает 9,1 м

**Типичные окружения:**
- Жилые районы с плотной застройкой
- Городские районы с многоэтажными зданиями
- Лесные районы с зрелым древесным покровом
- Промышленные парки с крупными сооружениями

Длина шероховатости поверхности: $z_0 = 1,0$ м

### Экспозиция C: открытая местность

Экспозиция C представляет открытую местность с рассеянными препятствиями высотой, как правило, менее 9,1 м.

**Характеристики местности:**
- Плоская, открытая местность и травяные поля
- Рассеянные препятствия с разделением минимум в 40 высот препятствия
- Открытые водные поверхности в районах, подверженных ураганам (не замороженные)
- Гладкие грязевые равнины, соляные равнины и нетронутый лед

**Типичные окружения:**
- Сельскохозяйственные районы с минимальным количеством сооружений
- Аэродромы и летные поля
- Прибрежные районы без застройки
- Степные и травяные районы

Длина шероховатости поверхности: $z_0 = 0,15$ м

### Экспозиция D: плоские открытые прибрежные районы

Экспозиция D представляет плоские, открытые районы, подверженные ветру, дующему над открытой водой на расстояние минимум 1 524 м или 20 высот здания.

**Характеристики местности:**
- Расположена в пределах 183 м или 20 высот здания от линии берега
- Открытая вода с наветренной стороны минимум на протяжении 1,61 км
- Гладкие поверхности с практически отсутствующими препятствиями
- Зона прибоя и прилегающие прибрежные районы

**Типичные окружения:**
- Прибережные участки
- Морские платформы
- Прибрежные пирсы и причалы
- Низколежащие барьерные острова

Длина шероховатости поверхности: $z_0 = 0,03$ м

## Сравнение категорий экспозиции

| Параметр | Экспозиция B | Экспозиция C | Экспозиция D |
|-----------|------------|------------|------------|
| Шероховатость поверхности ($z_0$) | 1,0 м | 0,15 м | 0,03 м |
| Высота градиента ($z_g$) | 365,8 м | 274,3 м | 213,4 м |
| Показатель степенного закона ($\alpha$) | 7,0 | 9,5 | 11,5 |
| Минимальная высота проектирования | 9,1 м | 4,6 м | 4,6 м |
| Типичная Kz на высоте 9,1 м | 0,70 | 0,85 | 0,90 |
| Типичная Kz на высоте 18,3 м | 0,85 | 1,03 | 1,10 |
| Скорость увеличения скорости ветра | Постепенная | Умеренная | Быстрая |

## Коэффициент скоростного напора экспозиции (Kz)

Коэффициент скоростного напора экспозиции варьируется с высотой и категорией экспозиции в соответствии со степенным законом:

Для высот 4,6 м ≤ z ≤ $z_g$:

$$K_z = 2,01 \left(\frac{z}{z_g}\right)^{2/\alpha}$$

Где:
- $z$ = высота над уровнем земли (м)
- $z_g$ = высота градиента (м), см. таблицу выше
- $\alpha$ = показатель степенного закона, см. таблицу выше

Для высот z < 4,6 м:

$$K_z = 2,01 \left(\frac{4,6}{z_g}\right)^{2/\alpha}$$

### Упрощенный расчет для типичных высот

**На высоте 9,1 м над землей:**

- Экспозиция B: $K_z = 2,01 \times (9,1/365,8)^{2/7,0} = 0,70$
- Экспозиция C: $K_z = 2,01 \times (9,1/274,3)^{2/9,5} = 0,85$
- Экспозиция D: $K_z = 2,01 \times (9,1/213,4)^{2/11,5} = 0,90$

**На высоте 18,3 м над землей:**

- Экспозиция B: $K_z = 2,01 \times (18,3/365,8)^{2/7,0} = 0,85$
- Экспозиция C: $K_z = 2,01 \times (18,3/274,3)^{2/9,5} = 1,03$
- Экспозиция D: $K_z = 2,01 \times (18,3/213,4)^{2/11,5} = 1,10$

## Процедуры определения экспозиции

### Методология ASCE 7, раздел 26.7

**Шаг 1: Идентификация местоположения объекта**
- Определить расстояние от береговой линии для прибрежных объектов
- Составить карту окружающей местности в пределах секторов под углом 45 градусов, радиирующих от конструкции

**Шаг 2: Оценка местности с наветренной стороны**
- Оценить местность на расстояние в 20 высот здания или минимум 792 м
- Учесть все направления, способствующие проектным ветровым нагрузкам
- Задокументировать характеристики шероховатости поверхности

**Шаг 3: Применение оценки по направлениям**
- Оценить экспозицию для каждого кардинального и промежуточного направления
- Использовать наиболее консервативную экспозицию при направленных нагрузках
- Учитывать окружающее развитие, которое может измениться на протяжении срока службы конструкции

**Шаг 4: Специальные положения**
- Для объектов в переходных зонах использовать экспозицию C, если экспозиция B местность не распространяется на требуемое расстояние с наветренной стороны
- Экспозиция D применяется только в пределах установленного расстояния от берега открытой воды
- Приподнятые конструкции (на сваях/пирсах) обычно используют экспозицию C минимум

### Рассмотрения для оборудования HVAC

**Кровельное оборудование:**
- Высота оборудования над кровлей должна быть добавлена к высоте здания
- Эффекты парапета могут снизить эффективную высоту экспозиции
- Оборудование, установленное на экранах или платформах, требует корректировки высоты

**Оборудование на уровне земли:**
- Крупное оборудование может создавать собственные эффекты возмущения потока
- Экраны и ограждения могут изменить локальную экспозицию
- Высота оборудования определяет применяемое значение Kz

**Приподнятые платформы:**
- Использовать фактическую высоту центра оборудования над уровнем земли
- Учитывать конструкцию платформы при расчете общей высоты
- Решетчатые платформы могут иметь пониженные эффекты блокирования ветра

## Влияние на ветровые давления проектирования HVAC

Скоростной напор на высоте z рассчитывается как:

$$q_z = 0,01 K_z K_{zt} K_d V^2$$

Где:
- $q_z$ = скоростной напор (кПа)
- $K_z$ = коэффициент скоростного напора экспозиции
- $K_{zt}$ = топографический коэффициент
- $K_d$ = коэффициент направленности ветра
- $V$ = базовая скорость ветра (м/с)

**Пример расчета** для базовой скорости ветра 44,7 м/с на высоте 9,1 м:

- Экспозиция B: $q_z = 0,01 \times 0,70 \times 1,0 \times 0,85 \times 44,7^2 = 1,18$ кПа
- Экспозиция C: $q_z = 0,01 \times 0,85 \times 1,0 \times 0,85 \times 44,7^2 = 1,43$ кПа
- Экспозиция D: $q_z = 0,01 \times 0,90 \times 1,0 \times 0,85 \times 44,7^2 = 1,51$ кПа

Разница между экспозицией B и D представляет собой увеличение скоростного напора на 29%, в результате чего возникают значительно более высокие проектные нагрузки на оборудование HVAC.

## Типичные ошибки при проектировании

**Неправильный выбор экспозиции:**
- Предположение экспозиции B для всех городских местоположений без проверки характеристик местности
- Недостаток учета очищенных территорий выше по ветру от конструкции
- Отсутствие учета будущего развития, которое может изменить экспозицию

**Проблемы при определении высоты:**
- Использование высоты здания вместо высоты центра оборудования
- Пренебрежение оборудованием, установленным над кровлей на платформах
- Неправильное применение положений о минимальной высоте

**Рассмотрения по направлениям:**
- Использование единственной экспозиции для всех направлений ветра
- Отсутствие учета асимметричных условий местности
- Недостаток определения критического направления ветра для ориентации оборудования

## Требования документации

**Документация проектирования:**
- План участка с показаниями окружающих особенностей местности
- Фотографии или аэрофотоснимки местности с наветренной стороны
- Расчет расстояний до переходов шероховатости поверхности
- Обоснование выбора категории экспозиции по направлениям

**Информация для подачи:**
- Категория экспозиции, используемая для каждого направления ветра
- Высота оборудования над уровнем земли
- Расчеты скоростного напора со всеми коэффициентами
- Ссылка на применяемое издание ASCE 7

## Резюме

Правильное определение категории ветровой экспозиции является необходимым для точных расчетов ветровых нагрузок на оборудование HVAC. Коэффициент экспозиции Kz может варьироваться на 29% между экспозициями B и D на типичных высотах оборудования, напрямую влияя на конструктивные требования к креплению оборудования, несущим конструкциям и системам виброизоляции. Инженеры должны внимательно оценить характеристики местности в соответствии с процедурами ASCE 7 и задокументировать определение экспозиции для обеспечения соответствия нормам и безопасности установок.
