---
title: "Глушители для систем HVAC"
aliases: ["Глушители для систем HVAC"]
description: "Технический справочник по прямоугольным и круглым глушителям воздуховодов, включая данные вносимого затухания, расчеты перепада давления, генерация собственного шума и критерии выбора для акустического контроля HVAC."
keywords: "глушители воздуховодов, глушители HVAC, вносимое затухание, перепад давления, акустическое ослабление, прямоугольные глушители, круглые глушители, генерация собственного шума, ослабление звука, диссипативные глушители"
tags: ["глушители воздуховодов", "глушители HVAC", "вносимое затухание", "перепад давления", "акустическое ослабление", "прямоугольные глушители", "круглые глушители", "генерация собственного шума", "ослабление звука", "диссипативные глушители"]
weight: 2
---

Глушители воздуховодов снижают распространение звука по воздуху в воздуховодах HVAC благодаря механизмам акустического поглощения и отражения. Правильный выбор глушителя обеспечивает баланс акустических характеристик, перепада давления, физических ограничений и генерации собственного шума для достижения целевых критериев шума в занятых помещениях.

## Типы глушителей и конструкция

**Прямоугольные глушители**

Прямоугольные глушители состоят из параллельных сборок перегородок, вставляемых в секции прямоугольных воздуховодов. Каждая перегородка содержит звукопоглощающий материал (обычно стекловолокно или минеральную вату), заключённый в перфорированную металлическую облицовку. Воздушные каналы между перегородками обеспечивают акустическую обработку при сохранении потока воздуха.

Стандартные конфигурации перегородок:
- Ширина перегородки: 100–150 мм
- Ширина воздушного канала: 100–200 мм
- Активная длина: 0,9, 1,5, 2,1 или 3,0 м

**Круглые глушители**

Круглые глушители имеют центральный стержень или кольцевой элемент звукопоглощающего материала внутри секции круглого воздуховода. Конструкция с центральным стержнем размещает звукопоглощающий материал вдоль оси воздуховода, создавая кольцевой проход для потока воздуха. Диаметр стержня обычно составляет 40–60 % диаметра воздуховода.

**Диссипативные и реактивные глушители**

Диссипативные глушители используют волокнистые звукопоглощающие материалы для преобразования акустической энергии в тепло за счёт вязких и тепловых потерь. Эти устройства обеспечивают широкополосное ослабление с эффективностью, возрастающей на более высоких частотах.

Реактивные глушители используют изменения геометрии (расширительные камеры, резонаторы) для отражения звуковой энергии обратно к источнику. Хотя они эффективны на определённых частотах, реактивные глушители обладают ограниченной широкополосной производительностью и минимально используются в стандартных приложениях HVAC.

## Характеристики вносимого затухания

Вносимое затухание (IL) количественно определяет снижение уровня звуковой мощности, достигаемое при установке глушителя, измеряется в децибелах по полосам частот октав. Производительность зависит от длины глушителя, размеров воздушных каналов, свойств звукопоглощающего материала и частоты.

**Типичные значения вносимого затухания (дБ)**

| Длина глушителя | 125 Гц | 250 Гц | 500 Гц | 1000 Гц | 2000 Гц | 4000 Гц |
|-----------------|--------|--------|--------|---------|---------|---------|
| 0,9 м           | 3–5    | 6–9    | 12–16  | 18–23   | 22–28   | 24–30   |
| 1,5 м           | 5–8    | 10–14  | 18–24  | 26–33   | 30–38   | 32–40   |
| 2,1 м           | 7–10   | 13–18  | 22–30  | 32–41   | 36–46   | 38–48   |
| 3,0 м           | 9–13   | 17–23  | 28–37  | 38–49   | 42–54   | 44–56   |

Значения соответствуют параллельным глушителям с перегородками, воздушные каналы 100–150 мм и плотность стекловолокна 48–96 кг/м³.

**Характеристики ослабления**

Ослабление низких частот (63–250 Гц) остаётся ограниченным из-за больших длин волн относительно толщины звукопоглощающего материала. Эффективный контроль низких частот требует более длинных глушителей или увеличенной площади акустической обработки воздушного канала.

Ослабление средних и высоких частот (500–4000 Гц) демонстрирует сильные характеристики, где звукопоглощающие материалы эффективно рассеивают акустическую энергию. Длина глушителя напрямую коррелирует с вносимым затуханием — удвоение длины увеличивает ослабление примерно на 3–6 дБ по полосе октав.

Связь между вносимым затуханием и параметрами глушителя выражается как:

**IL = α × L × (P/A)**

Где:
- IL = вносимое затухание (дБ)
- α = коэффициент поглощения (зависит от частоты)
- L = активная длина глушителя (м)
- P = периметр поверхности звукопоглощения (м)
- A = площадь свободного воздушного канала (м²)

## Расчёты перепада давления

Перепад давления глушителя результирует из потерь на трение при прохождении воздуха через ограниченные воздушные каналы. Более высокие скорости потока и более длинные глушители увеличивают перепад давления, создавая нагрузку на энергопотребление вентилятора.

**Формула перепада давления**

ΔP = K × (V²/2g) × ρ × (L/D_h)

Где:
- ΔP = перепад давления (Па)
- K = коэффициент потерь (0,8–1,5 для диссипативных глушителей)
- V = скорость потока (м/с)
- g = гравитационная постоянная (9,81 м/с²)
- ρ = плотность воздуха (кг/м³)
- L = длина глушителя (м)
- D_h = гидравлический диаметр воздушного канала (м)

**Упрощённый расчёт**

Для стандартных прямоугольных глушителей на уровне моря:

ΔP (Па) = 0,006 × V² × L × CF

Где:
- V = скорость потока (м/с)
- L = активная длина (м)
- CF = коэффициент конфигурации (1,0–1,3)

**Типичные значения перепада давления**

| Скорость потока | Глушитель 0,9 м | Глушитель 1,5 м | Глушитель 2,1 м | Глушитель 3,0 м |
|-----------------|-----------------|-----------------|-----------------|-----------------|
| 5,1 м/с         | 5 Па            | 8 Па            | 12 Па           | 17 Па           |
| 7,6 м/с         | 11 Па           | 19 Па           | 26 Па           | 38 Па           |
| 10,2 м/с        | 20 Па           | 33 Па           | 47 Па           | 67 Па           |
| 12,7 м/с        | 31 Па           | 52 Па           | 73 Па           | 104 Па          |

Перепад давления увеличивается с квадратом скорости — удвоение скорости увеличивает перепад давления в четыре раза.

## Генерация собственного шума

Собственный шум возникает при турбулентности потока воздуха на перфорированной облицовке или в воздушных каналах. Этот регенерируемый шум может превышать выигрыш от вносимого затухания, особенно при высоких скоростях.

**Критические пределы скорости**

Максимально рекомендуемые скорости потока для предотвращения чрезмерного собственного шума:

- Помещения NC 25–30: 7,6 м/с
- Помещения NC 30–35: 10,2 м/с
- Помещения NC 35–40: 12,7 м/с
- Помещения NC 40+: 15,2 м/с

Собственный шум увеличивается примерно на 18 дБ при удвоении скорости. Глушитель, работающий при 10,2 м/с, генерирует примерно на 18 дБ больше собственного шума, чем тот же блок при 5,1 м/с.

## Критерии выбора и процесс проектирования

**Шаг 1: Установление акустических требований**

Определите целевой критерий шума (NC или RC) для занятого помещения и рассчитайте требуемое ослабление по полосе октав на основе уровней звуковой мощности оборудования и ослабления на конце воздуховода.

**Шаг 2: Расчёт требуемого вносимого затухания**

IL_требуемое = Lw_оборудование - A_воздуховод - A_терминальное + NR - NC_целевое

Где:
- Lw_оборудование = уровень звуковой мощности оборудования (дБ)
- A_воздуховод = естественное ослабление в воздуховоде (дБ)
- A_терминальное = ослабление на терминальном устройстве (дБ)
- NR = эффект помещения (дБ)
- NC_целевое = целевой уровень критерия шума (дБ)

**Шаг 3: Предварительное определение размера глушителя**

Выберите длину глушителя на основе требуемого вносимого затухания в критических полосах частот (обычно 500–2000 Гц). Определите площадь входа на основе расхода воздуха и ограничений скорости.

Площадь входа = CFM ÷ Максимальная скорость (м³/ч)

**Шаг 4: Проверка перепада давления**

Рассчитайте перепад давления, используя данные производителя или формулы. Убедитесь, что общий перепад давления в системе остаётся в пределах мощности вентилятора. Рассмотрите возможность увеличения площади входа глушителя, если перепад давления превышает 60 Па.

**Шаг 5: Проверка собственного шума**

Убедитесь, что скорость потока остаётся ниже пределов для целевого критерия шума. Данные производителя предоставляют уровни мощности собственного шума для конкретных моделей глушителей и скоростей.

**Шаг 6: Физическая интеграция**

Подтвердите наличие свободного пространства для длины глушителя, требования доступа для будущей замены материала и структурную опору для веса глушителя (обычно 39–73 кг/м² для блоков с параллельными перегородками).

## Требования к установке

Поддерживайте прямолинейные участки воздуховода, равные 1,5 диаметрам воздуховода вверх и вниз по течению от глушителей, чтобы обеспечить равномерное распределение потока воздуха. Колена, демпферы или переходы, расположенные слишком близко, создают турбулентность, которая ухудшает акустические характеристики и увеличивает собственный шум.

Герметизируйте все соединения между секциями глушителя и соединяемыми воздуховодами, чтобы предотвратить пути акустического обхода. Негерметичные соединения могут снизить эффективное вносимое затухание на 3–6 дБ.

Поддерживайте глушители независимо от воздуховода, используя выделенные конструктивные опоры. Не полагайтесь только на подвесные крепления воздуховода — вес глушителя может перегрузить соединения воздуховода.

## Ссылки на ASHRAE

Подробные данные производительности глушителей, методы расчёта и руководство по применению содержатся в ASHRAE Handbook—HVAC Applications, Глава 49 (Sound and Vibration Control). Процедуры испытаний соответствуют ASTM E477 (Standard Test Method for Laboratory Measurement of Acoustical and Airflow Performance of Duct Liner Materials and Prefabricated Silencers).

Производители предоставляют сертифицированные данные испытаний, показывающие вносимое затухание, перепад давления и собственный шум для конкретных моделей и условий эксплуатации. Программное обеспечение выбора от крупных производителей включает методы ASHRAE для системного анализа.
