---
title: "Звукоизоляция в системах HVAC"
aliases: ["Звукоизоляция в системах HVAC"]
description: "Комплексное руководство по методам звукоизоляции HVAC, включающее облицовку воздуховодов, глушители, камеры плебума и затухание на расстоянии с формулами расчета и расчетными значениями."
keywords: ["звукоизоляция", "глушители воздуховодов", "облицовка воздуховодов", "затухание в камере плебума", "акустический дизайн", "вносимое затухание", "контроль шума HVAC", "затухание на расстоянии"]
tags: ["звукоизоляция", "глушители воздуховодов", "облицовка воздуховодов", "затухание в камере плебума", "акустический дизайн", "вносимое затухание", "контроль шума HVAC", "затухание на расстоянии"]
weight: 3
---

## Обзор

Звукоизоляция в системах HVAC снижает передачу шума от механического оборудования в занятые помещения посредством пассивной и активной акустической обработки. Производственные помещения требуют тщательного проектирования звукоизоляции для соответствия жестким критериям уровня шума (NC 30-40) при сохранении надлежащей производительности воздушного потока. Эффективный контроль шума предусматривает облицовку воздуховодов, глушители, камеры плебума, геометрическое затухание и надлежащее расположение системы.

## Механизмы затухания

### Затухание звука при облицовке воздуховода

Внутренне облицованные прямоугольные или круглые воздуховоды обеспечивают широкополосное звукопоглощение. Затухание зависит от размеров воздуховода, толщины облицовки и акустических свойств звукопоглощающего материала.

**Затухание в прямоугольном воздуховоде:**

$$
\text{Затухание} = \frac{1.05 \cdot P \cdot \alpha}{S} \cdot L
$$

Где:
- $P$ = периметр облицованного воздуховода (м)
- $\alpha$ = коэффициент звукопоглощения материала облицовки (безразмерный)
- $S$ = площадь поперечного сечения (м²)
- $L$ = длина облицованного участка (м)

**Затухание в круглом воздуховоде:**

$$
\text{Затухание} = \frac{12.6 \cdot \alpha}{D} \cdot L
$$

Где:
- $\alpha$ = коэффициент звукопоглощения
- $D$ = диаметр воздуховода (см)
- $L$ = длина облицованного участка (м)

### Затухание на расстоянии

Уровень звукового давления уменьшается с расстоянием от источника в соответствии с принципами закона обратного квадрата.

**Точечный источник (свободное поле):**

$$
L_2 = L_1 - 20 \log_{10}\left(\frac{r_2}{r_1}\right)
$$

**Линейный источник (воздуховод):**

$$
L_2 = L_1 - 10 \log_{10}\left(\frac{r_2}{r_1}\right)
$$

Где:
- $L_1$ = уровень звукового давления на расстоянии $r_1$ (дБ)
- $L_2$ = уровень звукового давления на расстоянии $r_2$ (дБ)

Удвоение расстояния от точечного источника снижает уровень звука на 6 дБ; удвоение расстояния от линейного источника снижает уровень на 3 дБ.

### Затухание в камере плебума

Камеры плебума обеспечивают значительное затухание за счет расширения объема, звукопоглощения и изменения направления. Эффективность затухания зависит от объема камеры, акустической обработки облицовки и конфигурации входа/выхода.

$$
\text{Затухание}_{\text{плебум}} = 10 \log_{10}\left(\frac{A_{\text{вход}}}{A_{\text{выход}}} \cdot \frac{V}{V_{\text{исх}}}\right) + \alpha_{\text{облицовка}}
$$

Где:
- $A_{\text{вход}}$ = площадь входа (м²)
- $A_{\text{выход}}$ = площадь выхода (м²)
- $V$ = объем камеры плебума (м³)
- $\alpha_{\text{облицовка}}$ = вклад звукопоглощения от облицовки

## Типовые значения затухания

### Производительность облицовки воздуховода

| Компонент | 125 Гц | 250 Гц | 500 Гц | 1000 Гц | 2000 Гц | 4000 Гц |
|-----------|--------|--------|--------|---------|---------|---------|
| Облицовка 25 мм, длина 3 м | 1 дБ | 2 дБ | 4 дБ | 7 дБ | 10 дБ | 12 дБ |
| Облицовка 50 мм, длина 3 м | 2 дБ | 4 дБ | 8 дБ | 12 дБ | 15 дБ | 18 дБ |
| Облицовка 25 мм, длина 6 м | 2 дБ | 4 дБ | 8 дБ | 14 дБ | 20 дБ | 24 дБ |
| Облицовка 50 мм, длина 6 м | 4 дБ | 8 дБ | 16 дБ | 24 дБ | 30 дБ | 36 дБ |

*Значения для прямоугольного воздуховода 610 мм × 305 мм с облицовкой периметра*

### Вносимое затухание глушителя воздуховода

| Тип глушителя | 125 Гц | 250 Гц | 500 Гц | 1000 Гц | 2000 Гц | 4000 Гц |
|---------------|--------|--------|--------|---------|---------|---------|
| Диссипативный, 0,9 м | 5 дБ | 10 дБ | 18 дБ | 25 дБ | 28 дБ | 30 дБ |
| Диссипативный, 1,5 м | 8 дБ | 15 дБ | 28 дБ | 38 дБ | 42 дБ | 45 дБ |
| Реактивный, настроенный | 15 дБ | 20 дБ | 15 дБ | 10 дБ | 8 дБ | 6 дБ |
| Комбинированный, 1,5 м | 12 дБ | 20 дБ | 30 дБ | 40 дБ | 42 дБ | 44 дБ |

*Производительность варьируется в зависимости от производителя и скорости воздушного потока*

### Геометрические элементы

| Элемент | Типовое затухание |
|---------|---------------------|
| Колено 90° без облицовки | 1-3 дБ (зависит от частоты) |
| Колено 90° с облицовкой | 3-7 дБ (зависит от частоты) |
| Боковой отвод (разделение 50%) | 3-6 дБ |
| Потеря на отражение на конце (открытое завершение) | 10-25 дБ (низкая частота) |
| Вносимое затухание концевого элемента | 5-15 дБ (зависит от типа) |

## Диаграмма пути звукоизоляции

```mermaid
graph LR
    A[Вентилятор<br/>85 дБ] -->|Расстояние<br/>-6 дБ| B[Вход воздуховода]
    B -->|Облицованный воздуховод<br/>6 м, 50 мм<br/>-8 дБ @ 500 Гц| C[Колено]
    C -->|90° облицованное<br/>-5 дБ| D[Глушитель<br/>1,5 м]
    D -->|Вносимое затухание<br/>-28 дБ @ 500 Гц| E[Боковой отвод]
    E -->|Отвод<br/>-4 дБ| F[Концевой элемент]
    F -->|Вносимое затухание<br/>-8 дБ| G[Диффузор]
    G -->|Эффект помещения<br/>-2 дБ| H[Занятое помещение<br/>24 дБ]

    style A fill:#ff9999
    style H fill:#99ff99
    style D fill:#ffcc99
    style F fill:#ffcc99
```

*Пример пути затухания, показывающий кумулятивное снижение с 85 дБ до 24 дБ на 500 Гц*

## Расчетные рекомендации

### Применение облицовки воздуховода

**Преимущества:**
- Низкая стоимость по сравнению с глушителями
- Эффективна на средних и высоких частотах (500-4000 Гц)
- Отсутствие дополнительного перепада давления
- Широкополосное затухание

**Ограничения:**
- Ограниченная производительность на низких частотах (ниже 250 Гц)
- Эффективность затухания снижается в больших воздуховодах
- Проблемы с выделением волокна в критических приложениях
- Соображения по техническому обслуживанию и очищаемости

### Выбор глушителя

Выбор глушителей на основе:

1. **Требуемое вносимое затухание** по октавным полосам
2. **Допустимый перепад давления** (обычно 37,5-125 Па)
3. **Ограничения скорости входного отверстия** (5,1-10,2 м/с максимум)
4. **Ограничения пространства** (длина и поперечное сечение)
5. **Окружающая среда приложения** (температура, влажность, загрязнители)

**Расчет перепада давления:**

$$
\Delta P = K \cdot \left(\frac{V}{1000}\right)^2
$$

Где:
- $\Delta P$ = перепад давления (Па)
- $K$ = коэффициент потерь глушителя (данные производителя)
- $V$ = скорость входного отверстия (м/мин)

### Рекомендации по проектированию камеры плебума

**Эффективные камеры плебума требуют:**
- Минимальный объем в 10 раз больше площади поперечного сечения воздуховода
- Полная внутренняя облицовка звукопоглощающим материалом толщиной 25-50 мм
- Вход и выход на противоположных стенах, не совмещенные
- Скорость входа ниже 7,6 м/с для минимизации регенерируемого шума
- Перегородки для повышения производительности в больших камерах плебума

### Оптимизация расположения системы

**Максимизировать естественное затухание:**
- Расположить помещения оборудования вдали от критических помещений
- Использовать длинные воздуховоды где возможно (минимум 6-12 м)
- Включить несколько коленей и боковых отводов
- Избегать прямолинейных путей от оборудования к диффузорам
- Установить концевые элементы между оборудованием и занятыми помещениями

## Применение в производственных помещениях

### Критические точки контроля шума

1. **Основные обработчики воздуха:** Подключения подачи и возврата требуют глушителей или обширной облицованной воздуховода
2. **Системы переменного объема:** Шум концевого элемента может быть доминирующим; выбрать малошумные модели
3. **Высокоскоростные системы:** Глушители обязательны на оборудовании и перед снижением давления
4. **Пути возврата воздуха:** Часто упускаются; обеспечить затухание, равное стороне подачи

### Процедура расчета

**Этап 1:** Установить критерии шума помещения (кривая NC)

**Этап 2:** Определить уровни звуковой мощности оборудования (данные производителя)

**Этап 3:** Рассчитать требуемое затухание системы:

$$
\text{Затухание}_{\text{требуемое}} = L_w - L_p + 10 \log_{10}(Q) - R
$$

Где:
- $L_w$ = уровень звуковой мощности оборудования (дБ)
- $L_p$ = проектный уровень звукового давления в помещении (дБ)
- $Q$ = коэффициент направленности
- $R$ = константа помещения (м²)

**Этап 4:** Распределить затухание между компонентами (облицовка, глушители, расстояние и т. д.)

**Этап 5:** Проверить общее затухание соответствует или превышает требование на каждой октавной полосе

## Справочник стандартов ASHRAE

ASHRAE Fundamentals Глава 49 (Sound and Vibration Control) предоставляет комплексное руководство по:
- Данным уровня звуковой мощности оборудования HVAC
- Методологиям расчета затухания
- Предсказанию производительности облицовки воздуховода и глушителей
- Акустике помещений и звукопоглощению
- Факторам системного эффекта

Инженеры-проектировщики должны обращаться к тестовым данным производителя в соответствии со стандартом AHRI 260 (Sound Rating of Ducted Air Moving and Conditioning Equipment) и ASTM E477 (Laboratory Measurement of Duct Silencers).

## Практическое применение

### Требования спецификации

Включить в конструкторскую документацию:
- Минимальные длины и толщину облицовки воздуховода
- Требования к производительности вносимого затухания глушителя по октавным полосам
- Максимально допустимый перепад давления для глушителей
- Детали установки, предотвращающие акустические короткие замыкания
- Процедуры испытаний и проверки

### Типовые ошибки, которых следует избегать

- Недостаточный размер глушителя, приводящий к чрезмерному перепаду давления
- Использование только облицовки воздуховода для контроля шума на низких частотах
- Пренебрежение звукоизоляцией пути возврата воздуха
- Установка глушителей слишком близко к диффузорам (регенерируемый шум)
- Неспособность герметизировать соединения воздуховода (пути утечки шума)

### Проверка производительности

Испытание звука после установки должно проверить:
- Уровни NC помещения соответствуют критериям проекта
- Уровни звуковой мощности оборудования соответствуют данным производителя
- Затухание системы достигает прогнозируемые значения
- Отсутствие неожиданных источников шума или путей утечки

Измерения проводятся в соответствии со стандартом ASHRAE 130 (Sound Measurement in HVAC Systems) с использованием методик звуковой интенсивности или давления с надлежащей аппаратурой.
