---
title: "Критерии шума для концертных залов"
aliases: ["Критерии шума для концертных залов"]
description: "Техническое руководство по критериям шума HVAC (кривые NC) для концертных залов, включая концертные залы (NC-20), театры (NC-25), лекционные аудитории (NC-30) и арены (NC-35) с расчетами уровня звукового давления и стратегиями проектирования."
keywords: ["критерии шума", "кривые NC", "акустика концертного зала", "HVAC театра", "уровень звукового давления", "акустика ASHRAE", "HVAC концертного зала", "NC-20", "NC-25", "NC-30", "фоновый шум"]
tags: ["акустика", "управление шумом", "концертные залы", "звуковой дизайн", "стандарты ASHRAE"]
weight: 1
---

Концертные залы требуют строгого управления шумом HVAC для сохранения акустического качества и впечатлений аудитории. Система оценки критериев шума (NC), разработанная Лео Беранеком и стандартизированная в приложениях ASHRAE, предоставляет взвешенные по частоте пределы фонового звука, которые коррелируют с восприятием человеком в критических условиях прослушивания.

## Основы кривых NC

Кривые NC определяют максимальные допустимые уровни звукового давления (SPL) в октавных полосах от 63 Гц до 8000 Гц. Каждый рейтинг NC представляет семейство специфичных для частоты пределов, при этом более низким частотам разрешены более высокие SPL из-за сниженной чувствительности человека к низким частотам и маскирующих характеристик систем HVAC.

Значение NC приблизительно соответствует SPL на частоте 1000 Гц. Помещение NC-25 допускает 25 дБ на 1000 Гц, но разрешает 47 дБ на 63 Гц и ограничивает 22 дБ на 4000 Гц. Эта частотная взвешивание учитывает тот факт, что низкочастотный гул и высокочастотный шум — основные жалобы в недостаточно спроектированных системах.

## Целевые показатели NC для концертных залов

| Тип помещения | Рейтинг NC | Цель проектирования | Критические соображения |
|------------|-----------|---------------|------------------------|
| Концертные залы | NC-20 | Сохранение полного динамического диапазона неусиленной музыки | Требуется экстремальное управление низкочастотным диапазоном |
| Театры | NC-25 | Поддержка четкого диалога и драматического исполнения | Баланс разборчивости речи и комфорта |
| Лекционные аудитории | NC-30 | Обеспечение эффективной коммуникации без отвлечения | Экономичное решение при сохранении качества |
| Арены | NC-35 | Обеспечение приемлемого фона для усиленных событий | Фокус на проникновении звука через воздуховод и изоляции оборудования |

### Концертные залы NC-20

Концертные залы требуют NC-20 для сохранения динамического диапазона оркестровой и камерной музыки, где pianissimo проходит при уровне 40–50 дBA. Шум HVAC выше NC-20 нарушает музыкальное содержание и снижает воспринимаемое качество зала. Достижение NC-20 требует:

- Скорости воздуха ниже 2,5 м/с в занятых зонах
- Скорости в воздуховодах, ограниченные максимум 6–7,5 м/с
- Минимум 15 см облицовки воздуховода с плотностью 24 кг/м³
- Отделение помещений оборудования перегородками с минимальным STC 50
- Виброизоляция, обеспечивающая 95% эффективности на рабочих частотах

### Театры NC-25

Театральные помещения уравновешивают акустическое качество с экономическими ограничениями. NC-25 допускает адекватную разборчивость речи при контроле затрат по сравнению с проектами NC-20. Ослабление на 5 дБ позволяет модестно более высокие скорости воздуха и сниженные требования к глушителям, но все еще требует внимания к:

- Скорости подачи воздуха максимум 3–3,5 м/с
- Высокопроизводительные диффузоры с низкими коэффициентами индукции
- Глушители воздуховодов на выходе AHU и входах зон
- Изоляция оборудования на крыше пружинными креплениями

### Лекционные аудитории NC-30

Образовательные помещения, ориентированные на NC-30, поддерживают эффективную коммуникацию без экстремальных мер, требуемых для музыкальных залов. Запас 10 дБ выше NC-20 значительно снижает первоначальные затраты при сохранении приемлемых акустических условий. Проектирование сосредоточено на:

- Обычных системах VAV или вентиляции вытеснением
- Стандартной облицовке воздуховода и аттенюаторах
- Оборудовании на крыше с базовой виброизоляцией
- Выборе терминального устройства с акцентом на низкошумную работу заслонки

### Арены NC-35

Большие арены и многоцелевые помещения обычно ориентируются на NC-35, признавая, что большинство событий используют звукоусиление. Ослабленные критерии признают, что акустическое совершенство противоречит большим объемам воздуха, обширной системе воздуховодов и ограничениям затрат помещений с высокой пропускной способностью.

## Методология расчета SPL

Прогнозирование уровней шума, создаваемого HVAC, требует учета множественных источников и путей:

**Звуковая мощность оборудования:**
Уровень звуковой мощности (Lw) из данных производителя предоставляет отправную точку. Центробежный вентилятор, генерирующий Lw = 85 дБ на 500 Гц, передает звук через воздуховод в занятые помещения.

**Затухание в воздуховоде:**
Необоблицованный стальной воздуховод обеспечивает минимальное затухание (0,3–0,9 дБ/м). Облицованный воздуховод дает 3–10 дБ/м в зависимости от частоты, толщины облицовки и размера воздуховода. Для участка 30-метрового воздуховода с 2,5 см облицовкой в воздуховоде 61×30 см:

Затухание = 5 дБ/м × 30 м = 150 дБ (нереалистично — реальные системы требуют сегментного анализа)

Реалистичное затухание учитывает: прямые участки воздуховода, колена (10–14 дБ каждое), переходы (7–11 дБ), разделения (10 дБ на раздел) и терминальные устройства (14–42 дБ).

**Потеря отражения на конце:**
Открытые концы воздуховодов отражают звук обратно в систему воздуховодов. Потеря отражения на конце (ERL) зависит от площади воздуховода и частоты:

ERL = 10 log(1 + (λ/4πA)²)

Где λ = длина волны и A = площадь поперечного сечения воздуховода. На 125 Гц (λ = 2,7 м) диффузор площадью 0,19 м² обеспечивает приблизительно 12 дБ потери отражения на конце.

**Эффект помещения:**
Уровень звукового давления в занятом помещении зависит от поглощения звука в помещении:

SPL = Lw - 10 log(A/4) + 10,5 дБ

Где A = поглощение помещения в сабинах. Концертный зал с 5000 сабин дает:

SPL = Lw - 10 log(5000/4) + 10,5 = Lw - 20,5 дБ

## Достижение целевых показателей проектирования

Соответствие строгим критериям NC требует интегрированного проектирования:

**Управление источником:**
Выбирайте низкоскоростные вентиляторы (TSP < 10 см вод. ст.), увеличенные катушки, снижающие скорость воздуха, и VFD для избежания дискретных тонов частоты. Центробежные вентиляторы с загнутыми назад лопатками генерируют на 5–10 дБ меньше шума, чем альтернативы с загнутыми вперед лопатками.

**Обработка пути:**
Устанавливайте глушители, где рассчитанные уровни превышают целевые на >5 дБ. Измеряйте размер глушителей для потерь при прохождении на проблемных частотах — обычно 125–500 Гц для гула, 2000–4000 Гц для шума. Избегайте скорости воздуха в глушителе выше 7,5 м/с, чтобы предотвратить самогенерируемый шум.

**Защита получателя:**
Используйте звукоизолированные потолочные плены (CAC > 35), облицованные воздуховоды в занятых помещениях и низкоскоростные диффузоры. Размещайте возвраты вдали от критических зон прослушивания или используйте воздуховодные возвраты с аналогичной обработкой, как системы подачи.

**Проверка при вводе в эксплуатацию:**
Проводите измерения уровня звука по октавным полосам при проектном расходе воздуха со всеми работающими системами. Сравнивайте измеренные значения с кривыми NC, используя спектральный анализ. Устраняйте превышения путем регулировки расхода воздуха, добавления дополнительных глушителей или замены диффузора перед занятием помещения.

## Ссылки

ASHRAE Handbook—HVAC Applications, глава 49: Управление шумом и вибрацией предоставляет полные данные кривых NC, методы расчета и руководство по применению. ANSI/ASA S12.60 устанавливает критерии производительности акустики учебных классов, применимые к лекционным аудиториям. Акустические консультанты должны участвовать в проектировании помещений, требующих NC-25 или ниже.
