---
title: "Хранение сельскохозяйственных культур в контролируемой атмосфере"
aliases: ["Хранение сельскохозяйственных культур в контролируемой атмосфере"]
description: "Техническое руководство по системам хранения в контролируемой атмосфере для сохранения урожая после сбора, включая контроль кислорода, управление CO2, удаление этилена и расчеты скорости дыхания для яблок, груш и других продуктов."
keywords:
  - хранение в контролируемой атмосфере
  - системы хранения CA
  - контроль кислорода
  - управление CO2
  - удаление этилена
  - хранение яблок
  - хранение груш
  - скорость дыхания
  - хранение после сбора урожая
  - сохранение фруктов
  - HVAC для хранения культур
  - контроль концентрации газа
weight: 5
---

Хранение в контролируемой атмосфере (CA) продлевает срок годности собранных культур за счет изменения газового состава среды сверх стандартных параметров охлаждения. Система регулирует концентрации кислорода, углекислого газа и этилена для подавления скорости дыхания, замедления созревания и минимизации потери качества при длительном хранении.

## Основные параметры контроля газа

Хранение в контролируемой атмосфере основано на создании уникального газового состава, существенно отличающегося от атмосферного воздуха (20,9% O₂, 0,04% CO₂). Измененная среда замедляет метаболические процессы в хранимой продукции, сохраняя при этом ее жизнеспособность.

### Стандартные условия CA для распространенных культур

| Культура | Температура (°C) | O₂ (%) | CO₂ (%) | Этилен (ppm) | Срок хранения |
|------|------------------|--------|---------|--------------|---------------|
| Яблоки (Гала) | 1.1-2.2 | 1.5-2.0 | 2.5-3.0 | <1 | 6-8 месяцев |
| Яблоки (Фуджи) | 0.0-1.1 | 1.0-1.5 | 0.5-1.0 | <1 | 8-10 месяцев |
| Яблоки (Ханикрисп) | 2.2-3.3 | 2.5-3.0 | 1.0-1.5 | <1 | 4-6 месяцев |
| Груши (Бартлетт) | -1.1-0.0 | 2.0-3.0 | 0.5-1.0 | <1 | 2-3 месяца |
| Груши (д'Анжу) | -1.1-0.6 | 1.0-2.0 | 0.5-1.5 | <1 | 5-6 месяцев |
| Киви | 0.0-1.1 | 1.5-2.0 | 3.5-5.0 | <1 | 5-6 месяцев |

Температура и концентрации газов должны поддерживаться в узких допусках для предотвращения физиологических нарушений при максимальном продлении срока хранения.

## Расчеты скорости дыхания и тепловой нагрузки

Процесс дыхания генерирует как CO₂, так и метаболическое тепло, которое должно удаляться системой охлаждения. Скорость дыхания варьируется в зависимости от температуры, концентрации O₂ и концентрации CO₂.

### Формула скорости дыхания

Базовая скорость дыхания при стандартных условиях модифицируется температурой и составом атмосферы:

**R = R₀ × Q₁₀^((T-T₀)/10) × f(O₂) × g(CO₂)**

Где:
- R = фактическая скорость дыхания (мг CO₂/кг·ч)
- R₀ = базовая скорость дыхания при эталонной температуре (мг CO₂/кг·ч)
- Q₁₀ = температурный коэффициент (обычно 2.0-3.5 для большинства фруктов)
- T = температура хранения (°C)
- T₀ = эталонная температура (°C)
- f(O₂) = коэффициент подавления кислородом
- g(CO₂) = коэффициент ингибирования углекислым газом

### Тепловыделение при дыхании

Тепло, выделяемое при дыхании, прямо пропорционально выделению CO₂:

**Q_resp = (R × M × H_c) / 3600**

Где:
- Q_resp = тепловая нагрузка от дыхания (Вт)
- R = скорость дыхания (мг CO₂/кг·ч)
- M = масса хранимой продукции (кг)
- H_c = теплота сгорания на единицу CO₂ (обычно 10.4 кДж/г CO₂)

Для хранилища яблок массой 100 000 кг при температуре 2°C и скорости дыхания 5 мг CO₂/кг·ч тепловая нагрузка от дыхания составляет примерно 1 445 Вт (4 930 кДж/ч), что необходимо учитывать при расчете мощности системы охлаждения.

## Системы контроля кислорода

Снижение концентрации кислорода достигается несколькими методами, каждый из которых имеет свои области применения и характеристики управления.

### Генераторы азота

Генераторы азота на основе адсорбции при переменном давлении (PSA) производят азот чистотой 95-99%, разделяя атмосферный азот и кислород с использованием молекулярных сит. Генерируемый азот разбавляет атмосферу хранилища для достижения целевых уровней O₂.

**Расчет производительности системы:**

**N₂_flow = (V × ΔO₂) / (Δt × (1 - O₂_target))**

Где:
- N₂_flow = расход азота (м³/ч)
- V = объем помещения хранилища (м³)
- ΔO₂ = требуемое снижение концентрации кислорода (%)
- Δt = время снижения (ч)
- O₂_target = целевой процент кислорода (в долях единицы)

### Удаление CO₂ (скрубберы)

Дыхание фруктов непрерывно генерирует CO₂, который может накапливаться выше допустимых пределов. Системы на основе активированного угля, гашеной извести (Ca(OH)₂) или молекулярных сит удаляют избыточный CO₂, поддерживая концентрацию O₂ на целевом уровне.

Реакция в скруббере с известью:

**Ca(OH)₂ + CO₂ → CaCO₃ + H₂O**

Теоретический расход извести составляет 1.68 кг Ca(OH)₂ на 1 кг удаленного CO₂, хотя практические системы работают с эффективностью 70-85%.

## Управление этиленом

Этилен (C₂H₄) — это растительный гормон, ускоряющий созревание, старение и потерю качества. В хранилищах CA концентрация этилена должна поддерживаться ниже 1 ppm для достижения оптимальных результатов.

### Каталитическое окисление

Каталитические скрубберы для этилена окисляют этилен до CO₂ и воды при температурах от 65,6 до 204,4 °C с использованием платиновых или палладиевых катализаторов:

**C₂H₄ + 3O₂ → 2CO₂ + 2H₂O**

### Адсорбция перманганатом калия

Пеллеты глинозема, пропитанные KMnO₄, обеспечивают пассивное удаление этилена путем окисления. Носитель окисляет этилен до промежуточных продуктов ацетата и формата, которые в конечном итоге превращаются в CO₂ и воду. Замена носителя требуется, когда фиолетовый KMnO₄ превращается в коричневый MnO₂, что указывает на насыщение.

## Соображения по проектированию системы

Хранилища с контролируемой атмосферой (CA) требуют герметичной конструкции для поддержания целостности атмосферы. Скорость утечки газа не должна превышать 2–5 % объема помещения в сутки для поддержания стабильных условий.

**Расчет теста на утечку:**

**L = (ΔP × V × 24) / (P_atm × t)**

Где:
- L = скорость утечки (%/сутки)
- ΔP = падение давления (Па)
- V = объем помещения (м³)
- P_atm = атмосферное давление (Па)
- t = длительность теста (ч)

### Требования к системе управления

Современные хранилища CA оснащены непрерывными газоанализаторами с автоматическими контурами управления. Датчики кислорода (обычно циркониевые или парамагнитные) должны обеспечивать точность ±0,1 %. Инфракрасные датчики CO₂ требуют точности ±0,2 %. Системы управления должны реагировать на отклонения в течение 15 минут, чтобы предотвратить повреждение продукции.

### Интеграция с холодильной системой

Холодильная система должна обеспечивать отвод явного тепла, тепла дыхания и тепла от оборудования управления газом. Скорости циркуляции воздуха обычно составляют от 40 до 80 воздухообменов в час для поддержания равномерности температуры в пределах ±0,56 °C при минимизации потери влаги продукцией.

## Протоколы безопасности

Атмосферы с низким содержанием кислорода представляют опасность удушья. Процедуры входа требуют проведения испытаний атмосферы и вентиляции для восстановления уровня O₂ выше 19,5 % перед доступом персонала. Системы аварийной вентиляции должны обеспечивать полный обмен объема помещения за 10–15 минут.

Комбинация точного контроля окружающей среды, непрерывного мониторинга и систематического управления газами позволяет продлить срок хранения продукции в хранилищах CA в 2–4 раза по сравнению с традиционным холодильным хранением при сохранении превосходных качественных характеристик.
