---
title: "Сушилки табака"
aliases: ["Сушилки табака"]
description: "Инженерное руководство по системам HVAC для объектов сушки табака, включая светлый, воздушно-сушеный и темный табак с точными графиками контроля температуры и влажности для каждой фазы сушки."
keywords:
  - HVAC сушилка табака
  - контроль температуры светлого табака
  - вентиляция воздушно-сушеного табака
  - сушка темного табака
  - системы сушки листьев табака
  - сельскохозяйственный климат-контроль табака
  - проектирование сушилки объемной сушки
  - графики влажности при сушке табака
  - сохранение качества листьев
  - системы отопления сушилок табака
weight: 4
---

Сушилки табака требуют точно контролируемых тепловых условий для преобразования собранного зеленого табака в стабильный, готовый к продаже продукт. Система HVAC должна регулировать температуру, влажность и воздушный поток в соответствии с жесткими графиками, которые варьируются в зависимости от типа табака и метода сушки. Неправильный контроль окружающей среды приводит к изменению цвета листьев, потере ароматических соединений и снижению рыночной стоимости.

## Методы сушки и требования HVAC

### Светлый табак (Flue-cured)

Светлый табак проходит быстрый высокотемпературный процесс, требующий специального оборудования отопления и точного управления. Современные сушилки объемной сушки заменяют старые конструкции с полками на более эффективные конструкции.

**Фаза 1: Пожелтение (36-48 часов)**
- Температура сухого термометра: 32-38°C
- Температура влажного термометра: 31-33°C (высокая влажность)
- Относительная влажность: 85-95%
- Скорость воздуха: 10-15 CFM (17-25 м³/ч) на килограмм листьев
- Задача: Ферментативный распад хлорофилла без обезвоживания тканей

Фаза пожелтения требует высокой влажности для предотвращения высыхания листьев до полного изменения цвета. Депрессия влажного термометра остается минимальной (1-4°C) для сохранения влажности листьев во время ферментативных реакций. Циркуляция воздуха предотвращает расслоение и обеспечивает равномерное пожелтение во всей сушилке.

**Фаза 2: Сушка листьев (24-36 часов)**
- Начальная температура сухого термометра: 38°C, постепенно увеличивается до 54°C
- Депрессия влажного термометра: постепенно увеличивается с 4°C до 11°C
- Относительная влажность: снижается с 70% до 35%
- Скорость воздуха: 15-20 CFM (25-34 м³/ч) на килограмм
- Задача: Удаление влаги из пластины листа при сохранении цвета

Температура повышается на 1-1.5°C в час при пропорциональном снижении влажности. Быстрая сушка вызывает корковое отвердение (сухая поверхность, влажная середина), в то время как чрезмерная влажность продлевает процесс и создает риск микробного роста. Контроль температуры влажного термометра обеспечивает критическое значение обратной связи для управления влажностью.

**Фаза 3: Сушка стебля (12-24 часа)**
- Температура сухого термометра: 54-74°C
- Депрессия влажного термометра: 11-17°C
- Относительная влажность: 15-25%
- Скорость воздуха: поддерживается на уровне 15-20 CFM (25-34 м³/ч) на килограмм
- Задача: Полное удаление влаги из центральных жилок и стеблей

Стебель содержит значительно больше влаги, чем листовая ткань, и требует более высоких температур для полного высыхания. Конечная температура достигает 71-74°C в течение 6-8 часов, чтобы обеспечить содержание влаги ниже 12% по влажному основанию. Неадекватная сушка стебля приводит к "зеленому стеблю", что делает табак непригодным к продаже.

### Воздушно-сушеный табак (Burley, Maryland)

Воздушная сушка полагается на естественную или механическую вентиляцию в течение 6-8 недель. Системы HVAC дополняют естественные условия в неблагоприятную погоду.

**Параметры окружающей среды:**
- Температура: окружающая среда до 32°C (избегать превышения 35°C)
- Относительная влажность: 60-75%
- Воздухообмены: минимум 4-8 в час
- Продолжительность: 40-60 дней в зависимости от условий

Системы вентиляции используют вентиляторы с переменной скоростью, управляемые датчиками температуры и влажности. В периоды высокой влажности (ОВ >80%), дополнительное отопление повышает температуру воздуха на 3-6°C для снижения относительной влажности и предотвращения развития плесени. Конструкция сушилки подчеркивает естественную вентиляцию через регулируемые вентиляционные отверстия на уровне фундамента и вершины.

**Критические точки управления:**
- Первая неделя: поддерживать ОВ 70-80% для предотвращения быстрого высыхания листьев
- Недели 2-4: целевая ОВ 65-75% для постепенной потери влаги
- Заключительные недели: снизить ОВ до 60-65% для завершения стебля
- Ночная вентиляция: увеличить воздухообмены при высокой ночной влажности

### Темный табак (Dark-fired)

Сушка темного табака объединяет управляемую вентиляцию с воздействием дыма от тлеющих дров. Процесс занимает 3-6 недель.

**Параметры фаз:**
- Начальное пожелтение: 29-35°C, ОВ 80-90%, 5-7 дней
- Активное обжигание: 35-49°C с периодическим дымом, 2-3 недели
- Окончательная сушка: 43-54°C, ОВ 40-50%, 1 неделя
- Подача дыма: 4-6 часов ежедневно во время активной фазы

Очаги расположены на уровне пола сушилки и одновременно производят тепло и дым. Системы заслонок регулируют температуру путем контроля воздуха горения при одновременном равномерном распределении дыма через массу табака. Чрезмерная температура при обжигании производит сожженные листья; недостаточный дым приводит к недостаточному развитию вкуса.

## Рекомендации по проектированию систем HVAC

### Системы отопления

**Прямого сжигания горелки** преобладают в применении светлого табака. Горелки на сжиженном газе мощностью 73-147 ГДж/ч на сушилку обеспечивают быстрый отклик температуры. Теплообменники поддерживают продукты горения отдельно от воздуха сушки для предотвращения химического загрязнения.

**Требования к тепловой емкости:**
- Явное отопление: 3500-4700 кДж на килограмм зеленого табака
- Скрытая нагрузка (удаление влаги): 4200 кДж на килограмм воды (приблизительно 4 килограмма воды на килограмм сухого табака)
- Общая энергия: 13000-14000 кДж на килограмм сушеного табака

### Распределение воздуха

Плеврские системы под массой табака направляют воздух вверх через слой листьев. Перфорированные полы или щелевые каналы обеспечивают равномерное распределение. Статическое давление на слое табака варьируется от 125 до 375 Па в зависимости от глубины слоя и плотности листьев.

**Определение размера вентилятора:**
- Воздушный поток: 15-20 CFM (25-34 м³/ч) на килограмм зеленого табака для светлого табака
- Статическое давление: 375-625 Па
- Выбор мотора: 1.1-2.2 кВт на 4500 килограммов вместимости

### Системы управления

Современные сушилки табака используют программируемые контроллеры с входами от датчиков температуры сухого и влажного термометра. Алгоритмы управления регулируют скорость зажигания горелки и заслонки вентиляции для поддержания целевых значений депрессии влажного термометра. Логирование данных документирует соответствие графикам сушки и обеспечивает записи гарантии качества.

Критические датчики включают:
- Массивы RTD или термопар (точность ±0.3°C)
- Измерение температуры влажного термометра (аспирационные психрометры)
- Датчики дифференциального давления для проверки воздушного потока
- Счетчики расхода топлива для отслеживания энергии

## Сельскохозяйственные стандарты и передовая практика

Стандарт ASABE S433 устанавливает требования проектирования систем объемной сушки табака, включая конструктивные нагрузки, скорости вентиляции и отопительную емкость. Университетские программы сельскохозяйственного расширения опубликовывают подробные графики сушки на основе региональных сортов табака.

Надлежащая сушка табака поддерживает химический состав листьев при достижении целевого содержания влаги. Надлежащее проектирование и эксплуатация системы HVAC напрямую определяет экономическую отдачу от производства табака, при этом стоимость системы составляет 15-20% от общих расходов на сушку, но управляет 100% результатов качества продукта.
