---
title: "Контроль давления в чистых комнатах"
aliases: ["Контроль давления в чистых комнатах"]
description: "Комплексный анализ систем контроля давления в чистых комнатах, включая принципы каскада, требования к дифференциальному давлению, системы шлюзования, стратегии мониторинга и процедуры восстановления."
keywords: ["давление в чистой комнате", "каскад давления", "дифференциальное давление", "системы шлюзования", "мониторинг давления", "контроль загрязнения", "HVAC чистой комнаты", "классификация ISO"]
tags: ["давление в чистой комнате", "каскад давления", "дифференциальное давление", "системы шлюзования", "мониторинг давления", "контроль загрязнения", "HVAC чистой комнаты", "классификация ISO"]
weight: 4
---

Контроль давления представляет собой фундаментальный аспект проектирования чистых комнат, предотвращающий миграцию загрязнений между помещениями с различными степенями чистоты. Надлежащие соотношения давлений обеспечивают поток воздуха из более чистых зон в менее чистые, сохраняя целостность контролируемых сред, необходимых для производства фармацевтической продукции, изготовления полупроводников и операций биотехнологии.

## Принципы каскада давления

Каскад давления устанавливает иерархию дифференциалов давления между соседними помещениями, при этом самые чистые комнаты поддерживаются при наибольшем давлении. Такое расположение создает однонаправленный барьер загрязнения, при котором любая утечка воздуха через двери, проемы или дефекты строительного конверта поступает наружу из защищенных пространств.

Основное соотношение давления следует:

$$\Delta P = P_{\text{clean}} - P_{\text{adjacent}}$$

где $\Delta P$ представляет минимальный требуемый дифференциал давления для предотвращения поступления загрязнений. Множественные каскадирующие зоны создают кумулятивные разности давлений:

$$\Delta P_{\text{total}} = \sum_{i=1}^{n} \Delta P_i$$

Этот ступенчатый подход гарантирует, что даже временные колебания давления во время операций с дверями не нарушают чистоту более чистых пространств.

```mermaid
graph LR
    A[ISO 5 Чистая комната<br/>+37 Па] --> B[ISO 7 Переодевание<br/>+25 Па]
    B --> C[ISO 8 Коридор<br/>+12 Па]
    C --> D[Некассифицированная зона<br/>0 Па]

    style A fill:#e1f5e1
    style B fill:#fff4e1
    style C fill:#ffe1e1
    style D fill:#f0f0f0
```

## Типичные дифференциалы давления

Промышленные стандарты устанавливают минимальные дифференциалы давления между классификациями чистых комнат. Федеральный стандарт 209E и ISO 14644 определяют 50–125 Па как приемлемые диапазоны, хотя практические реализации обычно нацелены на более высокие значения для компенсации операционных вариаций.

| Изменение классификации | Минимум ΔP (Па) | Типовой расчетный ΔP (Па) | Направление потока воздуха |
|----------------------|----------------------|------------------------------|-------------------|
| ISO 5 в ISO 7 | 75 | 125 | ISO 5 → ISO 7 |
| ISO 7 в ISO 8 | 50 | 75 | ISO 7 → ISO 8 |
| ISO 8 в некассифицированную | 50 | 75 | ISO 8 → Снаружи |
| Чистая комната в коридор | 75 | 125 | Комната → Коридор |
| Критическая зона в служебную | 125 | 200 | Критическая → Служебная |

Объемный расход, необходимый для поддержания дифференциала давления, зависит от площади утечки:

$$Q = C \cdot A \cdot \sqrt{\Delta P}$$

где $Q$ = воздушный поток (м³/ч), $C$ = коэффициент расхода (обычно 0,65), $A$ = площадь утечки (м²), и $\Delta P$ = дифференциал давления (Па).

## Воздушные шлюзы и проходные камеры

Воздушные шлюзы служат зонами переходного давления, буферизирующими чистые комнаты от соседних пространств с меньшей степенью классификации. Эти преддверия поддерживают промежуточное давление, минимизируя скачки давления при входе персонала или материалов в контролируемые зоны.

Существуют три конфигурации воздушного шлюза:

**Пузырьковый шлюз**: Поддерживается при давлении выше, чем в обоих соседних помещениях, создавая поток воздуха наружу в обоих направлениях. Предпочтителен для наивысшего контроля загрязнений.

**Тонущий шлюз**: Поддерживается при давлении ниже, чем в соседних помещениях, вытягивая воздух внутрь с обеих сторон. Используется при необходимости удержания опасных материалов.

**Каскадный шлюз**: Давление между соседними помещениями, поддерживающее однонаправленный поток от чистого к менее чистому.

Проходные камеры работают аналогично, поддерживая контроль давления во время передачи материалов. Эти камеры обычно оснащены заблокированными дверьми, предотвращающими одновременное открытие, с HEPA-фильтруемым подачным воздухом, поддерживающим положительное давление.

## Системы блокировки дверей

Механические и электронные блокировки предотвращают одновременное открытие дверей в шлюзах и проходных камерах, сохраняя дифференциалы давления. Механические блокировки используют физические механизмы захвата, в то время как электронные системы используют электромагнитные замки, управляемые датчиками давления.

Возможности переопределения блокировки должны существовать для аварийной эвакуации, с сигналами тревоги, указывающими условия нарушения. Продвинутые системы включают временные задержки, требующие минимальных периодов нахождения перед разблокировкой противоположной двери, позволяя восстановить давление.

## Мониторинг и контроль давления

Непрерывный мониторинг давления использует датчики дифференциального давления, измеряющие давление на критических границах. Низкотемпературные магнехелические манометры дифференциального давления обеспечивают визуальное отображение, в то время как электронные датчики обеспечивают данные для систем автоматизации зданий для активного управления.

Стратегии управления включают:

**Балансирование подачи/вытяжки**: Модулирующие заслонки регулируют объемы подачи или вытяжки, поддерживая целевые дифференциалы. Этот подход обеспечивает быстрый отклик, но требует тщательной настройки, предотвращающей охоту.

**Обводные заслонки**: Обводные заслонки приточного воздуха модулируют поток на основе показаний давления, обеспечивая стабильное управление без влияния на объемы подачи.

**Приводы переменной частоты**: Вентиляторы, управляемые VFD, регулируют скорости, поддерживая уставки давления. Этот метод обеспечивает энергоэффективность, но медленнее реагирует на возмущения.

Отклик контроля давления следует логике пропорционально-интегрально-производной (PID):

$$u(t) = K_p \cdot e(t) + K_i \int e(t)\,dt + K_d \frac{de(t)}{dt}$$

где $u(t)$ = управляющий выход, $e(t)$ = ошибка (уставка минус измеренное значение), $K_p$ = коэффициент пропорциональности, $K_i$ = коэффициент интегрирования, и $K_d$ = коэффициент дифференцирования.

## Восстановление при потере давления

События потери давления требуют систематических процедур восстановления, обеспечивающих, что загрязнение не нарушило чистоту. Типичные причины включают засорение фильтра, отказы вентиляторов, чрезмерные открытия дверей или неисправности системы управления.

Протокол восстановления включает:

1. **Немедленный отклик**: Уведомление тревоги и ограничение доступа в помещение
2. **Определение причины**: Систематическое устранение неисправностей механических систем и элементов управления
3. **Корректирующие действия**: Замена фильтра, ремонт оборудования или регулировка управления
4. **Восстановление давления**: Постепенное восстановление до проектных условий
5. **Квалификация помещения**: Тестирование количества частиц, подтверждающее восстановление классификации
6. **Документирование**: Регистрация инцидентов и проверка корректирующих действий

Время восстановления зависит от объема помещения и кратности воздухообмена:

$$t = \frac{V}{Q} \ln\left(\frac{C_0}{C_f}\right)$$

где $t$ = время для достижения чистоты, $V$ = объем помещения, $Q$ = объем подачи воздуха, $C_0$ = начальное загрязнение, и $C_f$ = конечный приемлемый уровень загрязнения.

После потери давления, превышающей 30 минут, пересертификация путем подсчета частиц и микробиологического отбора проб обычно становится необходимой перед возобновлением операций, обеспечивая, что пространство соответствует требованиям его классификации.
