---
title: "Зоны одевания"
aliases: ["Зоны одевания"]
description: "Требования к проектированию систем ОВКВ для помещений одевания в чистых помещениях, включая кратность воздухообмена, режимы давления и стратегии контроля загрязнения."
keywords: ["помещение одевания", "чистое помещение", "контроль загрязнения", "шлюз", "каскад давления", "поток персонала"]
tags: ["помещение одевания", "чистое помещение", "контроль загрязнения", "шлюз", "каскад давления", "поток персонала"]
weight: 5
---

Зоны одевания служат критически важными переходными зонами между обычными средами и чистыми помещениями, предоставляя пространство для персонала в защитной одежде и предотвращая перенос загрязнения. Правильное проектирование систем ОВКВ обеспечивает эффективную защиту целостности чистого помещения через эти шлюзы.

## Функции зон одевания

### Контроль загрязнения

Помещения одевания минимизируют внесение частиц за счет:

- Обеспечения перехода между уровнями чистоты
- Предоставления возможности персоналу надевать чистую одежду
- Создания барьеров давления
- Улавливания загрязнения до входа в чистое помещение
- Поддержки хранения одежды

### Классификация зон

Зоны одевания обычно поддерживают промежуточную чистоту:

| Соседнее чистое помещение | Класс помещения одевания | Обоснование |
|------|------|-----|
| ISO Class 5 | ISO Class 7-8 | Значительный шаг изменения |
| ISO Class 6 | ISO Class 7-8 | Умеренный переход |
| ISO Class 7 | ISO Class 8 | Шаг в один класс |
| ISO Class 8 | Контролируемая | Базовое разделение |

## Режимы давления

### Конструкция каскада

Установите градиент давления от самого чистого к самому грязному:

```
Чистое помещение → Помещение одевания → Коридор/Предбанник → Общая зона
(Наивысшее)         (Среднее)            (Низкое)           (Наинизшее)
```

**Типовые перепады давления**:
- Чистое помещение к помещению одевания: +0.03 to +0.05" w.g.
- Помещение одевания к предбаннику: +0.02 to +0.03" w.g.
- Предбанник к коридору: +0.01 to +0.02" w.g.

### Конфигурация шлюза

**Одноступенчатое одевание**:
- Одна комната между коридором и чистым помещением
- Подходит для чистых помещений ISO Class 7-8
- Более низкая стоимость строительства

**Двухступенчатое одевание**:
- Предбанник + помещение одевания
- Требуется для чистых помещений ISO Class 5-6
- Лучший контроль загрязнения
- Управление потоком персонала

### Блокировка дверей

Предотвращение одновременного открытия дверей:

- Магнитные замки с индикаторами
- Блокировка, управляемая ПЛК
- Возможность аварийного обхода
- Визуальная индикация состояния

## Проектирование воздушного потока

### Кратность воздухообмена

| Класс помещения одевания | Минимальная ACH | Рекомендуемая ACH |
|------|------|-----------|
| ISO Class 7 | 60 | 70-80 |
| ISO Class 8 | 20 | 25-40 |
| Контролируемая | 10-15 | 15-20 |

### Распределение воздуха

**Подача с потолка**:
- Ненаправленный поток для большинства помещений одевания
- Концевые блоки с фильтрами HEPA
- Скорость воздуха 2-4 фут/с (0.6-1.2 м/с) на диффузорах

**Возврат на низком уровне**:
- Расположен у уровня пола
- Улавливает частицы, образующиеся при одевании
- Несколько точек для равномерного потока

### Особые соображения

**Размещение столов**:
- Разделение на грязную и чистую стороны
- Направление воздушного потока поддерживает разделение
- Контроль частиц в сидячем положении

**Расположение зеркал**:
- Полноростовые для осмотра одежды
- Освещение для визуальной проверки
- Вдали от путей подачи воздуха

## Температура и влажность

### Требования к комфорту

Одевание связано с физической активностью и изоляцией одежды:

**Температура**: 19-22°C
- Ниже, чем в офисных помещениях, из-за активности при одевании
- Учитывать изоляцию одежды

**Относительная влажность**: 30-60%
- Контроль статики (минимум 30%)
- Комфорт (максимум 60%)
- Совместимость материалов

### Требования фармацевтики

Среды GMP могут требовать:
- 20°C ± 1°C во время операций одевания
- 45% ± 5% RH
- Непрерывный мониторинг и сигнализация

## Требования к фильтрации

### Фильтрация подаваемого воздуха

**Концевой HEPA**:
- Требуется для ISO Class 7 и более чистых
- Минимальная эффективность 99.99%
- Потолочные концевые блоки

**Предварительная фильтрация**:
- MERV 14-16 на AHU
- Продлевает срок службы HEPA
- Снижает частоту обслуживания

### Соображения по возвратному воздуху

- Фильтровать возвратный воздух перед рециркуляцией
- Типичный MERV 8-13
- Предотвращение перекрестного загрязнения

## Хранение одежды

### Хранение чистой одежды

Соображения ОВКВ для хранения:
- Положительное давление относительно помещения одевания
- Подача воздуха через HEPA-фильтр
- Минимизация накопления пыли
- Контроль температуры и влажности

### Сбор загрязненной одежды

- Отрицательное или нейтральное давление
- Достаточная вытяжка
- Герметичные контейнеры
- Отдельно от чистой одежды

## Мониторинг и управление

### Мониторинг среды

**Непрерывный мониторинг**:
- Перепад давления (во всех помещениях)
- Температура и влажность
- Проверка воздушного потока

**Периодические испытания**:
- Подсчет частиц (классификация)
- Целостность фильтров HEPA
- Проверка воздушного баланса

### Системы сигнализации

Сигнализация критических параметров:
- Отклонение перепада давления
- Статус положения дверей
- Выход за пределы температуры/влажности
- Загрузка фильтров HEPA

## Соображения проектирования

### Поток персонала

Проектирование для поддержки логической последовательности одевания:
1. Вход в предбанник, снятие уличной одежды
2. Переход в помещение одевания
3. Надевание одежды для чистого помещения
4. Осмотр в зеркале
5. Вход в чистое помещение

### Паттерны движения

- Минимизация обратного движения
- Разделение входа и выхода, когда возможно
- Обеспечение пиковой нагрузки
- Предусмотреть аварийный выход

### Размеры

Обеспечьте достаточное пространство:
- Минимум 4.6 м² на станцию одевания
- Чистая площадь пола для перемещения
- Хранение для запасов одежды
- Зеркало и зона осмотра

Правильно спроектированные системы ОВКВ зон одевания поддерживают переход персонала, сохраняя каскады давления и чистоту воздуха, необходимые для контроля загрязнения в чистых помещениях.
