---
title: "Системы HVAC для учебных заведений"
aliases: ["Системы HVAC для учебных заведений"]
description: "Комплексное руководство по проектированию HVAC для школ K-12 и университетов, включающее нормы вентиляции, требования к качеству воздуха в помещении, выбор систем, акустический контроль и стратегии энергоэффективности в соответствии со стандартами ASHRAE."
keywords: "HVAC учебного учреждения, нормы вентиляции школы, качество воздуха в классе, ASHRAE 62.1 школы, системы HVAC университета, акустический контроль в классе, энергоэффективность школы, вентиляция здания учебного учреждения"
tags: ["HVAC учебного учреждения", "нормы вентиляции школы", "качество воздуха в классе", "ASHRAE 62.1 школы", "системы HVAC университета", "акустический контроль в классе", "энергоэффективность школы", "вентиляция здания учебного учреждения"]
weight: 10
---
# Системы HVAC для учебных заведений

Учебные заведения представляют уникальные проблемы HVAC, которые непосредственно влияют на обучение студентов, здоровье и успеваемость. Исследования показывают, что надлежащая вентиляция, тепловой комфорт и акустический контроль значительно влияют на когнитивные функции и посещаемость. Стандарт ASHRAE 62.1 устанавливает минимальные требования к вентиляции, а энергетические коды и акустические стандарты налагают дополнительные ограничения на проектирование систем.

## Требования к вентиляции согласно ASHRAE 62.1

Стандарт ASHRAE 62.1 определяет минимальные требования к наружному воздуху на основе плотности занятости и площади пола. Учебные помещения обычно требуют более высоких норм вентиляции из-за повышенного уровня занятости и продолжительности использования.

### Нормы вентиляции по типам помещений

| Тип помещения | Наружный воздух на человека (м³/ч·человека) | Наружный воздух по площади (м³/ч·м²) | Стандартная заполняемость (человек/100 м²) | Комбинированная норма (м³/ч·человека при стандартной) |
|------------|--------------------------------|---------------------------|-------------------------------------|---------------------------------------|
| Классы (9+ лет) | 4.72 | 1.29 | 376 | 6.31 |
| Классы (5-8 лет) | 4.72 | 1.29 | 269 | 6.97 |
| Лекционный зал (фиксированные места) | 3.54 | 0.65 | 700 | 3.96 |
| Библиотеки | 2.36 | 1.29 | 108 | 8.00 |
| Лаборатории | 4.72 | 1.94 | 269 | 8.11 |
| Спортзалы | 9.43 | 0.65 | 323 | 10.37 |
| Столовые | 3.54 | 1.94 | 1076 | 4.38 |
| Аудитории | 2.36 | 0.65 | 1615 | 2.55 |

Общее требование к наружному воздуху равно сумме компонентов, основанных на количестве людей и площади. Для типичного класса площадью 84 м² с 32 студентами:

**Расчет:**
- Компонент по количеству людей: 32 студента × 4.72 м³/ч·человека = 150.9 м³/ч
- Компонент по площади: 84 м² × 1.29 м³/ч·м² = 108.4 м³/ч
- Общий наружный воздух: 150.9 + 108.4 = 259.3 м³/ч (8.1 м³/ч·человека)

Эта норма вентиляции должна поддерживаться во время присутствия людей. Вентиляция, управляемая спросом, с использованием датчиков CO₂, может снижать расход наружного воздуха при падении занятости ниже проектной, обеспечивая экономию энергии при сохранении качества воздуха в помещении.

## Рассмотрение качества воздуха в помещении

Учебные заведения сталкиваются с множеством проблем качества воздуха в помещении, выходящих за рамки основных требований к вентиляции. Дети более восприимчивы к плохому качеству воздуха из-за более высокой скорости дыхания относительно массы тела и развивающихся дыхательных систем.

**Критические параметры качества воздуха в помещении:**

- **Концентрация CO₂**: Поддерживайте ниже 1000 ppm во время присутствия людей. Уровни, превышающие 1500 ppm, коррелируют со снижением когнитивной деятельности и повышенной сонливостью.
- **Твердые частицы**: Рекомендуется фильтрация MERV 13 или выше для улавливания мелких частиц, аллергенов и биоаэрозолей. Рассмотрите MERV 14-16 в районах с высокой пыльцой.
- **Относительная влажность**: Целевое значение 40-60% ОВ в течение всего года для минимизации роста плесени и раздражения дыхательных путей, одновременно снижая передачу вирусов.
- **Контроль ЛОС**: Выбирайте материалы, мебель и чистящие средства с низким содержанием летучих органических соединений. Обеспечьте продувку вентиляцией после ремонта или покраски.
- **Смягчение радона**: Протестируйте помещения с контактом с грунтом. Установите подплитную депрессуризацию, если концентрация превышает 0.15 Бк/м³.

Выделенные системы наружного воздуха (DOAS) с рекуперацией энергии обеспечивают превосходный контроль влажности и постоянную вентиляцию по сравнению с традиционными системами VAV, которые часто снижают подачу наружного воздуха при частичных нагрузках.

## Выбор и сравнение систем

Оптимальная система HVAC зависит от климата, конфигурации здания, рабочего бюджета и требований к акустике. Следующее сравнение оценивает распространенные системы для учебных приложений.

### Сравнение типов систем

| Тип системы | Первоначальная стоимость | Энергоэффективность | Контроль вентиляции | Уровень шума | Сложность обслуживания | Требования к пространству |
|-------------|-----------|------------------|---------------------|-------------|----------------------|-------------------|
| VAV с подогревом | Средняя | Средняя | Хорошая | Низкий-Средний | Средняя | Высокие (воздуховодные шахты) |
| DOAS + локальные агрегаты | Высокая | Высокая | Отличная | Низкий | Средняя-Высокая | Средняя |
| Четырёхтрубный фанкойл | Низкая-Средняя | Средняя-Высокая | Справедливая | Средний | Низкая | Низкие |
| Тепловой насос с источником воды | Средняя | Средняя | Справедливая | Средний-Высокий | Средняя | Низкие |
| Охлаждаемый потолок + DOAS | Высокая | Высокая | Отличная | Очень низкий | Средняя | Средняя |
| Готовые блочные установки на крыше | Низкая | Низкая-Средняя | Справедливая | Высокий | Низкая | Низкие (только крыша) |

**Рекомендации по выбору системы:**

**VAV с подогревом**: Традиционный выбор для больших школ K-12. Обеспечивает хороший зональный контроль, но требует тщательной настройки минимального расхода воздуха для сохранения вентиляции. Рекуперация энергии на входе наружного воздуха повышает эффективность. Сброс температуры подающего воздуха на основе требований в помещении снижает энергию подогрева.

**DOAS + локальные агрегаты**: Разделяет вентиляцию и кондиционирование воздуха. DOAS обрабатывает 100% наружного воздуха с рекуперацией энергии, тогда как фанкойлы, радиационные панели или тепловые насосы решают задачи явного охлаждения. Этот подход обеспечивает постоянную вентиляцию независимо от тепловых нагрузок. Более высокая первоначальная стоимость оправдана превосходным качеством воздуха в помещении и энергоэффективностью.

**Системы охлаждаемых потолков**: Пассивные или активные охлаждаемые потолки в сочетании с DOAS обеспечивают исключительные акустические характеристики для библиотек, медиацентров и лекционных залов. Большая часть охлаждения осуществляется через конвекцию и радиацию, что исключает шум воздуха. Требует тщательного контроля влажности для предотвращения конденсации.

**Тепловые насосы с источником воды**: Подходят для пристроек или ремонтов, когда центральные системы непрактичны. Индивидуальный зональный контроль и рекуперация тепла между помещениями повышают эффективность при частичных нагрузках. Шум вентилятора может быть проблематичным в тихих учебных помещениях.

## Требования к акустическому проектированию

Шум HVAC непосредственно мешает разборчивости речи и обучению. ANSI/ASA S12.60 устанавливает максимальные уровни фонового шума и время реверберации для классов.

### Максимальные уровни шума HVAC

| Тип помещения | Максимальный фоновый шум (дБА) | Критерии RC/NC | Целевой уровень проектирования (дБА) |
|------------|-------------------------------|----------------|-------------------|
| Классы (<930 м³) | 35 | RC 30(N) | 30-33 |
| Лекционные залы | 35 | RC 30(N) | 28-33 |
| Библиотеки | 35 | RC 30(N) | 28-33 |
| Музыкальные комнаты | 35 | RC 25(N) | 25-30 |
| Лаборатории | 40 | RC 35(N) | 33-38 |
| Спортзалы | 45 | RC 40(N) | 38-43 |
| Столовые | 45 | RC 40(N) | 38-43 |

**Стратегии контроля шума:**

1. **Пределы скорости воздуха в воздуховодах**: Максимум 6.1 м/с в магистралях, 4.1 м/с в ветвях, 2.5 м/с у терминальных устройств
2. **Выбор диффузоров**: Диффузоры с низким перепадом давления с рейтингом NC ниже требуемого для помещения
3. **Глушители воздуховодов**: Установка в воздуховодах подачи и возврата воздуха рядом с высокошумящими источниками (вентиляторы, установки на крыше)
4. **Изоляция оборудования**: Расположение машинных помещений вдали от тихих помещений. Использование виброизоляции и гибких соединений
5. **Выбор обработчика воздуха**: Выбирайте вентиляторы, работающие в средней трети их кривой производительности, чтобы минимизировать турбулентность
6. **Путь возврата воздуха**: Избегайте прямых решеток возврата воздуха в классах. Используйте возврат через коридор или плену с акустической обработкой

Системы с активными охлаждаемыми потолками и смещенная вентиляция обеспечивают внутренне тихую работу благодаря низким скоростям воздуха и минимальной турбулентности.

## Стратегии энергоэффективности

Учебные заведения работают на ограниченные бюджеты с предсказуемыми графиками, что делает их идеальными кандидатами для мер оптимизации энергии.

**Стратегии с высоким влиянием на энергию:**

- **Управление на основе занятости**: Снижение вентиляции и понижение уставок температуры в неиспользуемые периоды. Типичные школы работают 2000-2500 часов в год, оставляя значительные неиспользуемые часы для снижения энергии.
- **Вентиляция с рекуперацией энергии**: ERV или HRV на наружном воздухе могут восстанавливать 60-80% энергии отопления и охлаждения. Период окупаемости обычно менее 5 лет в климатах с значительным отоплением или охлаждением.
- **Вентиляция, управляемая спросом**: Контроль наружного воздуха на основе CO₂ снижает вентиляцию при низкой занятости. Может снизить годовые объемы наружного воздуха на 30-50% при сохранении качества воздуха в помещении.
- **Работа экономайзера**: Бесплатное охлаждение при надлежащих наружных условиях. Интегрированное управление экономайзером предотвращает одновременное отопление и охлаждение.
- **Светодиодное освещение с управлением естественным освещением**: Снижает внутренние тепловыделения на 50-70% по сравнению с люминесцентным освещением, снижая нагрузки на охлаждение.
- **Предварительное ночное охлаждение**: В жарко-сухом климате продувайте здание прохладным наружным воздухом в неиспользуемые ночные часы, чтобы снизить утренние нагрузки на охлаждение.
- **Накопление тепловой энергии**: Накопление льда или охлажденной воды сдвигает нагрузки на охлаждение на внесписанные часы, снижая плату за спрос. Особенно эффективно для летних программ, когда тарифы коммунальных услуг достигают пика.

Системы автоматизации зданий с веб-интерфейсами позволяют персоналу предприятий контролировать использование энергии, выявлять аномалии и оптимизировать расписания без специальной подготовки.

## Рассмотрение проектирования K-12 в сравнении с высшим образованием

Школы K-12 и университеты имеют различные эксплуатационные характеристики, которые влияют на проектирование HVAC.

**Школы K-12:**
- Предсказуемые, синхронизированные графики с сосредоточенной занятостью
- Односменная работа с летним закрытием
- Персонал с ограниченной квалификацией в области обслуживания
- Жесткие рабочие бюджеты
- Повышенные требования безопасности, влияющие на доступ после рабочих часов
- Упор на простоту и надежность, а не на сложность

**Университеты:**
- Переменные графики по зданиям и помещениям
- Круглогодичная работа во многих зданиях
- Профессиональные команды управления объектами
- Научные лаборатории, требующие специализированных систем
- Многоцелевые здания (аудитории, офисы, общежития, столовые)
- Большее допущение сложных оптимизированных систем

Университетские объекты выигрывают от более сложного управления, раздельных систем для различных типов помещений и оборудования с более высокой эффективностью, оправданной круглогодичной работой. Объекты K-12 отдают приоритет надежным, обслуживаемым системам с простым управлением, минимизирующим вмешательство оператора.

## Заключение

Системы HVAC для учебных заведений должны уравновешивать конкурирующие требования качества воздуха в помещении, теплового комфорта, акустической производительности и энергоэффективности. Соблюдение норм вентиляции ASHRAE 62.1, внедрение надлежащей фильтрации и выбор систем, совместимых с требованиями к акустике, создает основу для успешного проектирования. Рекуперация энергии, вентиляция с управлением спросом и управление на основе занятости обеспечивают экономию затрат жизненного цикла при сохранении качества окружающей среды, поддерживающей результаты обучения.
