---
title: "Проектирование систем HVAC для классных комнат: Комплексное руководство по управлению микроклиматом учебных заведений"
aliases: ["Проектирование систем HVAC для классных комнат: Комплексное руководство по управлению микроклиматом учебных заведений"]
description: "Технический анализ систем HVAC для классных комнат, включая расчеты норм вентиляции, стратегии регулирования температуры, акустические требования, протоколы мониторинга CO2 и системы управления с учетом занятости помещений для оптимальной учебной среды."
keywords: "HVAC для классных комнат, вентиляция учебных заведений, ASHRAE 62.1 классные комнаты, качество воздуха в классе, управление температурой в школе, акустика классной комнаты, мониторинг CO2 в школах, управляемая вентиляция по требованию, датчики занятости в классе, качество воздуха в помещении классной комнаты"
tags: ["HVAC для классных комнат", "вентиляция учебных заведений", "ASHRAE 62.1 классные комнаты", "качество воздуха в классе", "управление температурой в школе", "акустика классной комнаты", "мониторинг CO2 в школах", "управляемая вентиляция по требованию", "датчики занятости в классе", "качество воздуха в помещении классной комнаты"]
date: 2025-01-05
weight: 1
---
## Требования к проектированию систем HVAC для классных комнат

Системы HVAC для классных комнат представляют уникальные задачи, которые напрямую влияют на здоровье студентов, комфорт и академическую успеваемость. Исследования показывают, что недостаточная вентиляция снижает когнитивные функции, в то время как плохой контроль температуры и чрезмерный шум нарушают концентрацию внимания. Надлежащее проектирование HVAC должно сбалансировать эффективность вентиляции, тепловой комфорт, акустические характеристики и энергоэффективность при учете переменной занятости помещений.

## Расчеты норм вентиляции согласно ASHRAE 62.1

Стандарт ASHRAE 62.1 устанавливает минимальные требования к вентиляции для классных комнат с использованием процедуры определения норм вентиляции, учитывающей как площадь помещения, так и плотность занятости.

### Метод расчета

Требуемая норма наружного воздуха для вентиляции определяется по формуле:

**Vbz = Rp × Pz + Ra × Az**

Где:
- Vbz = норма наружного воздуха в зоне дыхания (м³/ч)
- Rp = норма наружного воздуха на одного человека (м³/ч/чел)
- Pz = численность в зоне (количество людей)
- Ra = норма наружного воздуха на единицу площади (м³/(ч·м²))
- Az = площадь зоны (м²)

### Пример типовой классной комнаты

Для типовой классной комнаты площадью 83,6 м², рассчитанной на 30 студентов плюс 1 учитель:

| Параметр | Значение | Источник |
|-----------|----------|----------|
| Площадь помещения (Az) | 83,6 м² | Задано |
| Занятость (Pz) | 31 чел | 30 студентов + 1 учитель |
| Rp (на одного человека) | 4,7 м³/(ч·чел) | ASHRAE 62.1 Таблица 6-1 |
| Ra (на единицу площади) | 0,41 м³/(ч·м²) | ASHRAE 62.1 Таблица 6-1 |

**Расчет:**
- Vbz = (4,7 м³/(ч·чел) × 31 чел) + (0,41 м³/(ч·м²) × 83,6 м²)
- Vbz = 145,7 + 34,3 = **180 м³/ч минимум** (или 106 CFM (м³/ч))

Это соответствует примерно 5,8 м³/(ч·чел) при расчете общего потока, деленного на количество людей, хотя двухкомпонентный метод более точно отражает реальное образование загрязняющих веществ.

### Рассмотрение высокоплотных классных комнат

Для помещений с более высокой плотностью занятости, таких как научные лаборатории или специальные учебные кабинеты с меньшей площадью на человека, пересчитайте с использованием фактической проектной занятости. Помещение площадью 55,7 м² с 25 людьми требует:

- Vbz = (4,7 × 25) + (0,41 × 55,7) = 117,5 + 22,8 = **140 м³/ч** (или 82 CFM (м³/ч))

## Регулирование температуры в учебных помещениях

Тепловой комфорт существенно влияет на бодрость студентов, уровень внимания и результаты тестов. Исследования показывают, что температуры выше 25 °C или ниже 20 °C заметно снижают когнитивные способности.

### Рекомендуемые уставки температуры

| Сезон | Уставка при занятости | Уставка при отсутствии | Диапазон влажности |
|--------|----------------------|------------------------|-------------------|
| Отопление | 21-22 °C | 13-15 °C | 30-50% ОВ |
| Охлаждение | 23-24 °C | 27-29 °C | 40-60% ОВ |

### Проектные рассмотрения

**Характеристики нагрузок:**
- Внутренний прирост тепла: 73-88 кДж/ч на одного студента (явное)
- Нагрузка от освещения: 10,8-14,0 Вт/м² (светодиодные системы)
- Нагрузка оборудования: 5,4-10,8 Вт/м² (проекторы, компьютеры)
- Солнечный прирост: зависит от ориентации и доли остекления

**Выбор мощности системы:**
Рассчитайте общую охлаждающую нагрузку, используя методологию ASHRAE. Для типовой классной комнаты площадью 83,6 м² с 30% отношением оконной площади к площади стены, обращенной на юг:

- Явная нагрузка: 7,0-8,8 кВт (при занятости)
- Скрытая нагрузка: 2,3-3,5 кВт (вентиляция + люди)
- Общая мощность: 9,4-12,2 кВт (2,7-3,5 тонны охлаждения)

**Стратегии управления:**
- Локальные термостаты в каждом помещении с диапазоном гистерезиса ±1,1 °C
- Программируемые расписания в соответствии с учебным календарем
- Цикл прогрева перед началом занятий, начинающийся за 2 часа до начала занятости
- Ночной режим пониженной температуры для снижения энергопотребления в период отсутствия людей

## Акустические требования для систем HVAC

Акустика в классной комнате напрямую влияет на разборчивость речи и результаты обучения. Шум от HVAC часто является доминирующим источником фонового звука в классных комнатах.

### Стандарты производительности

**ANSI/ASA S12.60-2010** устанавливает максимальные уровни фонового шума:
- Основные учебные помещения: **35 дБА максимум** (при отсутствии людей)
- Вспомогательные учебные помещения: 40 дБА максимум

**Проектные уровни звука по источникам:**

| Источник | Макс. Рейтинг NC | Примечания |
|----------|------------------|-----------|
| Выходные диффузоры | NC 25-30 | При проектной скорости потока |
| Решетки возврата | NC 25-30 | Проектировать на скорость потока <2,5 м/с |
| Терминальные устройства | NC 30-35 | Системы VAV, вентиляторные доводчики |
| Воздуховоды | - | Поддерживать скорость <6,1 м/с |
| Забор наружного воздуха | - | Располагать далеко от окон |

### Стратегии акустического проектирования

**Распределение приточного воздуха:**
- Использовать крупные низкоскоростные диффузоры (четырехпутевые или радиальные)
- Проектировать на максимальный перепад давления 0,38 мм вод.ст. через диффузор
- Поддерживать скорость выброса ниже 2,0 м/с в занятой зоне
- Установить гибкие воздуховоды (минимум 15 см) на всех терминалях

**Проектирование воздуховодов:**
- Ограничить скорость воздуха в магистральном воздуховоде до 5,1-6,1 м/с
- Использовать звукопоглощающие глушители у выхода воздухообработчика (минимум 1,5 м длины)
- Установить звукопоглощающую облицовку в первые 6 м магистрального приточного воздуховода
- Избежать передачи звука по воздуховодам из механических помещений

**Выбор оборудования:**
- Указывать максимальные уровни звуковой мощности (Lw) при закупке
- Выбирать вентиляторы с ремневым приводом вместо прямого привода для снижения вибрации
- Установить виброизоляцию на всех вращающихся узлах
- По возможности располагать воздухообработчики и крышные устройства вдали от классных комнат

## Мониторинг CO2 и качество воздуха в помещении

Повышенные концентрации CO2 указывают на недостаточную вентиляцию и коррелируют со снижением когнитивных функций. Уровни CO2 выше 1000 ч./млн было показано, что ухудшают принятие решений и решение проблем у студентов.

### Требования мониторинга

**Целевые уровни CO2:**
- Оптимально: <1000 ч./млн (600-700 ч./млн выше наружной исходной линии)
- Приемлемо: 1000-1200 ч./млн
- Требуется действие: >1200 ч./млн

**Спецификации датчиков:**
- Неселективная ИК-технология (NDIR)
- Точность: ±50 ч./млн или ±5% от показания
- Диапазон: 0-2000 ч./млн минимум
- Возможность автокалибровки
- Время отклика: <2 минуты

**Размещение датчиков:**
- Установить на высоте дыхательной зоны (0,9-1,5 м от пола)
- Располагать в представительной зоне, избегая прямого потока воздуха
- Минимум один датчик на классную комнату или на 93 м² общей площади
- Интегрировать с системой автоматизации здания для трендового анализа и сигнализации

## Системы управления с учетом занятости

Управляемая вентиляция по требованию (DCV) оптимизирует энергопотребление при поддержании качества воздуха путем модулирования норм вентиляции в соответствии с фактической занятостью.

### Реализация DCV

**Стратегия управления:**
Модулировать положение заслонки наружного воздуха в зависимости от концентрации CO2:

- CO2 <800 ч./млн: Снизить до минимальной нормативной вентиляции (обычно 50% проектной)
- CO2 800-1000 ч./млн: Пропорциональное управление, линейный закон изменения
- CO2 >1000 ч./млн: Максимальное положение заслонки наружного воздуха (100% проектного потока)

**Требования системы:**
- Система переменного объема воздуха (VAV) или модулирующая заслонка наружного воздуха
- Точные датчики CO2 с интеграцией BACnet или Modbus
- Совместимость с экономайзером
- Возможность ручного переопределения для запланированных циклов очистки

**Экономия энергии:**
Типичная экономия энергии DCV в классных комнатах составляет 15-30% от энергопотребления HVAC, варьируется в зависимости от:
- Климатической зоны (большая экономия в экстремальных климатах)
- Характера занятости (больше экономии при переменных расписаниях)
- Доли наружного воздуха (более высокая исходная вентиляция = больший потенциал экономии)

**Пример расчета:**
Классная комната площадью 83,6 м², требующая 180 м³/ч при полной занятости, но с средней занятостью 60%:
- Требование наружного воздуха при полной занятости: 180 м³/ч
- Требование наружного воздуха при сниженной занятости: (4,7 × 18) + (0,41 × 83,6) = 84,6 + 34,3 = 119 м³/ч
- Снижение наружного воздуха: 61 м³/ч (34% меньше)

При 0,50 кВт на 100 м³/ч кондиционируемого наружного воздуха и 1500 часов годовой работы:
- Годовая экономия энергии: (61 м³/ч / 100) × 0,50 кВт × 1500 ч = **457 кВт·ч/год**

### Интеграция датчиков занятости

Сочетание датчиков занятости с DCV обеспечивает улучшенное управление:

**Типы датчиков:**
- Пассивная инфракрасная технология (PIR): Обнаруживает движение, подходит для классных комнат
- Ультразвуковая: Обнаруживает незначительные движения, лучше для компьютерных лабораторий
- Двойная технология: Комбинирует PIR и ультразвуковую для повышенной точности

**Логика управления:**
1. Режим отсутствия людей: Снизить вентиляцию до 0 м³/ч (с периодической очисткой)
2. Режим при наличии людей: Активировать управление DCV на основе CO2
3. Задержка переходов: 15-30 минут задержки перед входом в режим отсутствия
4. Предварительный запуск утром: Цикл очистки перед началом занятости (30-60 минут)

## Выбор системы и рекомендации по проектированию

**Малые классные комнаты (<55,7 м²):**
- Четырехтрубные вентиляторные доводчики с выделенной системой подачи наружного воздуха (DOAS)
- Локальное управление температурой в каждом помещении
- Центральная обработка наружного воздуха и осушение

**Стандартные классные комнаты (55,7-93 м²):**
- Терминальные устройства переменного объема (VAV) с дополнительным обогревом
- DOAS или центральный воздухообработчик с экономайзером
- Управляемая вентиляция по требованию на основе CO2

**Крупные классные комнаты/многоцелевые (>93 м²):**
- Несколько зон VAV для улучшенного управления комфортом
- Высокоэффективная выделенная система подачи наружного воздуха
- Перемещающееся или подпольное распределение воздуха для повышения эффективности вентиляции

## Техническое обслуживание и пусконаладка

Надлежащая пусконаладка и текущее техническое обслуживание обеспечивают достижение проектных параметров:

**Проверки при пусконаладке:**
- Тестирование и балансировка потоков воздуха с точностью ±10% от проектных значений
- Проверка калибровки датчика CO2 и времени отклика
- Измерение уровня звука в условиях отсутствия людей
- Документирование последовательностей управления и уставок

**График техническое обслуживания:**
- Ежемесячно: Проверить фильтры, проверить показания CO2, подтвердить уставки
- Ежеквартально: Очистить теплообменники, проверить заслонки, откалибровать датчики
- Ежегодно: Профессиональная проверка и балансировка, проверка воздуховодов, комплексное тестирование системы

Системы HVAC для классных комнат требуют тщательного проектного внимания к нормам вентиляции, регулированию температуры, акустическим характеристикам и мониторингу качества воздуха в помещении. Соблюдение стандартов ASHRAE 62.1 в сочетании с управлением на основе занятости обеспечивает учебную среду, поддерживающую здоровье и успеваемость студентов, одновременно оптимизируя операционные затраты.
