---
title: "Акустика систем ОВК в классах"
aliases: ["Акустика систем ОВК в классах"]
description: "Технические рекомендации по контролю шума систем ОВК в классах согласно ANSI S12.60, включая критерии NC, ограничения скорости воздуха в воздуховодах, выбор диффузоров и стратегии размещения оборудования."
date: 2025-01-05
weight: 1
tags: ["акустика классов", "контроль шума систем ОВК", "ANSI S12.60", "образовательные объекты", "критерии шума", "проектирование воздуховодов", "выбор диффузоров", "акустическое проектирование"]
keywords: ["акустика систем ОВК в классах", "стандарт ANSI S12.60", "NC 25 в классе", "контроль шума систем ОВК", "скорость воздуха в классе", "низкошумные диффузоры", "фоновый шум в классе", "акустика образовательных объектов"]
---
## Обзор

Акустические характеристики систем ОВКВ в классах напрямую влияют на разборчивость речи, концентрацию внимания учащихся и результаты обучения. Стандарт ANSI S12.60 устанавливает предельные уровни фонового шума и время реверберации для основных учебных помещений, требуя тщательного внимания к выбору оборудования, проектированию воздуховодов и компоновке системы.

## Требования стандарта ANSI S12.60

Стандарт ANSI S12.60-2010 «Критерии акустической производительности, проектные требования и руководства для школ» определяет:

**Максимальные уровни фонового шума:**
- Основные учебные помещения (классы): 35 дБА
- Вспомогательные учебные помещения: 40 дБА

**Время реверберации:**
$$T_{60} \leq 0.6 + 0.0006V \text{ секунд}$$

где $V$ — объем помещения в кубических футах. Для типичных классов (объемом 212–283 м³), максимальное значение $T_{60}$ составляет от 1,05 до 1,2 секунды.

Зависимость между уровнем звукового давления и разборчивостью речи описывается следующим образом:

$$\text{SNR} = L_{speech} - L_{background}$$

Для обеспечения приемлемой разборчивости речи в классах отношение сигнал/шум (SNR) должно превышать 15 дБ. При типичных уровнях речи 50–55 дБА в местах расположения учащихся, фоновый шум должен оставаться ниже 35–40 дБА.

## Целевые показатели критериев шума (NC)

**Рекомендации по кривым NC:**
- Начальные классы: NC 25
- Старшие классы: NC 25–30
- Лекционные залы: NC 30
- Музыкальные классы: NC 20–25

Кривые Room Criterion (RC) предоставляют дополнительную информацию о спектральном балансе:
- Цель: RC 25–30(N) — нейтральный спектр
- Избегать: низкочастотного гула (R) или шипения (H)

Связь между взвешенным по шкале А уровнем звукового давления и кривыми NC приблизительно равна:

$$L_A \approx \text{NC} + 5 \text{ до } 7 \text{ дБ}$$

Таким образом, NC 25 соответствует примерно 30–32 дБА, что обеспечивает запас ниже предельного значения ANSI S12.60.

## Ограничения скорости воздуха в воздуховодах

Шум, вызванный скоростью воздуха в воздуховодах, является основным источником шума ОВКВ в классах.

**Максимальные скорости в воздуховодах (м/с):**

| Расположение воздуховода | Магистральные | Ответвления | Финальные ответвления |
|------|------------|-----|---------------|
| Подача        | 6,1–7,6  | 4,1–5,1     | 2,5–3,6       |
| Возврат       | 5,1–6,1  | 3,6–4,6      | 2,0–3,0       |

Шум, генерируемый воздуховодами, возрастает со скоростью согласно формуле:

$$\Delta L_W = 50 \log_{10}\left(\frac{V_2}{V_1}\right)$$

где $\Delta L_W$ — изменение уровня звуковой мощности. Удвоение скорости увеличивает звуковую мощность на 15 дБ, что демонстрирует критическую важность контроля скорости.

**Стратегии контроля скорости:**
- Увеличение сечения воздуховодов на последних 4,5–6 метрах перед терминалами
- Указание максимальных скоростей в контрактной документации
- Использование плавных переходов (максимальный угол раскрытия 15°)
- Избегание резких изменений сечения

## Выбор диффузоров и терминалов

Устройства распределения воздуха представляют собой конечную точку потенциального генерации шума и требуют тщательной спецификации.

**Выбор малошумных терминалов:**
- Максимальный рейтинг NC: NC 25–30 при расчетном расходе воздуха
- Опубликованные данные производителя по NC при фактических условиях эксплуатации
- Избегать подрезанных диффузоров типа «троффер» (высокий уровень шума)
- Предпочитать перфорированные диффузоры или линейные щелевые диффузоры

**Характеристики щелевых диффузоров:**
Линейные щелевые диффузоры обеспечивают отличные акустические характеристики при правильном выборе:
- Максимальная скорость на выходе: 2,0–2,5 м/с
- Соотношение сторон: минимум 10:1 (длина к ширине)
- Направление выброса: предпочтительно параллельно потолку

**Блоки VAV (с переменным расходом воздуха):**
- Расположение минимум на 2,4–3,0 м от стен класса
- Указание акустического лайнера в корпусах блоков VAV
- Максимальная скорость на входе: 5,1 м/с
- Использование регуляторов с независимым контролем давления для предотвращения «охоты»

Излучаемый шум от диффузора описывается формулой:

$$L_p = L_W - 10\log_{10}(4\pi r^2) + 10.5$$

где $L_p$ — уровень звукового давления на расстоянии $r$ (метры) от диффузора, а $L_W$ — уровень звуковой мощности диффузора.

## Расположение и изоляция оборудования

**Размещение механического помещения:**
- Расположение вдали от классов (минимальное горизонтальное расстояние 6,1 м)
- Избегать размещения непосредственно над или под классами
- Использование структурной развязки или плавающих полов
- Указание минимального индекса звукоизоляции (STC) 55 для общих стен

**Виброизоляция:**
- Все вращающееся оборудование на пружинных или неопреновых виброизоляторах
- Минимальная статическая деформация: 25 мм для оборудования мощностью более 3,7 кВт
- Гибкие соединения воздуховодов на всем оборудовании (450–600 мм)
- Гибкие соединения трубопроводов с зазором не менее 5 диаметров трубопровода

**Оборудование в учебных классах:**
- Фанкойлы: максимальный уровень шума NC 30 на высокой скорости, NC 25 на низкой скорости
- Блочные вентиляторы: размещать в тамбурах или коридорах, когда это возможно
- Минимальное гибкое соединение воздуховода 300 мм к жестким воздуховодам
- Звукоизолированные кожухи для компрессоров или насосов

## Оглушение шума, распространяющегося по воздуховодам

**Выбор звукопоглотителей:**
- Устанавливать в приточных воздуховодах, обслуживающих учебные классы
- Минимальное вставное затухание: 10–15 дБ в диапазоне частот 250–2000 Гц
- Расположение на расстоянии 3–4,5 м от конечных устройств
- Поддерживать скорость воздуха на лицевой поверхности ниже 7,6 м/с

**Воздуховоды с внутренней облицовкой:**
- Внутренняя акустическая облицовка: минимальная толщина 25 мм
- Покрытие критического пути: последние 6–9 м участков воздуховодов
- Использовать огнезащитные, эрозионно-стойкие облицовки
- Герметизировать все швы для предотвращения выделения волокон

**Воздуховодные глушители:**
Вставное затухание для глушителей варьируется в зависимости от частоты:

$$IL(f) = \alpha \cdot L \cdot P/A$$

где $IL$ — вставное затухание (дБ), $\alpha$ — коэффициент затухания (дБ/м), $L$ — длина глушителя (м), $P$ — периметр глушителя (м), а $A$ — площадь поперечного сечения (м²).

## Проверка проекта

**Требования к акустическому анализу:**
- Расчет уровней NC по комнатам на этапе проектирования
- Учет всех источников шума: механическое оборудование, шум в воздуховодах, прорывной шум
- Учет поглощения в помещении и затухания с расстоянием
- Подтверждение соответствия до начала строительства

**Пусконаладочные испытания:**
- Измерение фонового шума при работающей системе HVAC (все режимы)
- Документирование кривых NC в представительных точках учебных классов
- Испытания при закрытых дверях/окнах (нормальная эксплуатация)
- Подтверждение соответствия времени реверберации
- Корреляция измерений с проектными прогнозами

Правильное акустическое проектирование систем HVAC учебных классов требует интеграции малошумного оборудования, контроля скоростей воздуха в воздуховодах, тщательного выбора конечных устройств и эффективного шумоподавления. Соблюдение стандарта ANSI S12.60 обеспечивает создание учебных сред, способствующих эффективному обучению.
