---
title: "Контроль температуры в классах"
aliases: ["Контроль температуры в классах"]
description: "Инженерные рекомендации по системам контроля температуры в классах, критерии теплового комфорта согласно ASHRAE 55, стратегии установки уставок и условия окружающей среды для оптимального обучения."
keywords:
  - контроль температуры в классе
  - тепловой комфорт в образовании
  - ASHRAE 55 классы
  - PMV прогнозируемое среднее голосование
  - уставки HVAC в классах
  - тепловой комфорт студентов
  - температура учебной среды
  - климатический контроль в учебных заведениях
weight: 3
draft: false
---
## Обзор

Контроль температуры в классах напрямую влияет на когнитивные способности студентов, внимательность и общие результаты обучения. Исследования показывают, что тепловой дискомфорт может снизить успеваемость студентов на 5-15% в зависимости от величины отклонения от оптимальных условий. Надлежащий контроль температуры в классе требует понимания метаболических показателей при малоподвижной учебной деятельности, значений теплоизоляции одежды и возрастных требований к комфорту.

## Основы теплового комфорта в учебных средах

### Модель прогнозируемого среднего голосования (PMV)

Индекс PMV количественно определяет тепловое ощущение в занятых помещениях и служит основой для критериев комфорта стандарта ASHRAE 55. Для применения в классах расчет PMV учитывает:

$$\text{PMV} = \left[0.303 \cdot e^{-0.036M} + 0.028\right] \cdot L$$

где:
- $M$ = метаболическая скорость (мет, где 1 мет = 58,15 Вт/м²)
- $L$ = тепловая нагрузка на тело (Вт/м²)

Термин тепловой нагрузки расширяется до:

$$L = (M - W) - H - E_c - C_{res} - E_{res}$$

где:
- $W$ = внешняя работа (обычно нулевая для людей в классе)
- $H$ = потеря явного тепла
- $E_c$ = испарительная потеря тепла с кожи
- $C_{res}$ = конвективная потеря тепла при дыхании
- $E_{res}$ = испарительная потеря тепла при дыхании

При типичных условиях в классе с метаболической скоростью студентов 1,0-1,2 мет и теплоизоляции одежды 0,5-1,0 кло (сезонные колебания), целевые значения PMV от -0,5 до +0,5 удовлетворяют 90% жильцов согласно ASHRAE 55.

### Прогнозируемый процент недовольных (PPD)

PPD коррелирует с PMV через эмпирическое соотношение:

$$\text{PPD} = 100 - 95 \cdot e^{-(0.03353 \cdot \text{PMV}^4 + 0.2179 \cdot \text{PMV}^2)}$$

ASHRAE 55 указывает PPD ≤ 10% для приемлемых тепловых условий, что соответствует PMV в диапазоне от -0,5 до +0,5.

## Критерии комфорта в классе согласно ASHRAE 55

### Диапазоны операционной температуры

Стандарт ASHRAE 55 определяет приемлемые диапазоны операционной температуры на основе активности жильцов и одежды:

**Зимние условия (0,9-1,2 кло):**
- Приемлемый диапазон: 20-23,3°C
- Оптимальная уставка: 21-22,2°C

**Летние условия (0,5-0,7 кло):**
- Приемлемый диапазон: 22,8-26,1°C
- Оптимальная уставка: 23,3-24,4°C

Операционная температура ($T_o$) сочетает температуру воздуха и среднюю радиационную температуру:

$$T_o = \frac{hc \cdot T_a + hr \cdot \overline{T_r}}{hc + hr}$$

При типичных скоростях воздуха в помещении (<0,2 м/с) это упрощается до:

$$T_o \approx \frac{T_a + \overline{T_r}}{2}$$

где:
- $T_a$ = температура воздуха (°C)
- $\overline{T_r}$ = средняя радиационная температура (°C)
- $hc$ = коэффициент конвективной теплопередачи
- $hr$ = коэффициент радиационной теплопередачи

### Скорость воздуха и турбулентность

Максимальные скорости воздуха в занятых зонах не должны превышать:
- 0,15 м/с для зимних условий
- 0,25 м/с для летних условий

Более высокие скорости создают дискомфорт от сквозняков, особенно для малоподвижных студентов. Интенсивность турбулентности ниже 40% предотвращает восприятие движения воздуха как неприятного.

## Стратегии установки уставок для классов

### Контроль во время занятий

Во время запланированных занятий в классе следует поддерживать точный контроль уставки:

**Уставка отопления:** 21°C ± 1,1°C
**Уставка охлаждения:** 23,3°C ± 1,1°C

Полоса мертвой зоны 2,2°C между отоплением и охлаждением предотвращает одновременное отопление и охлаждение при сохранении комфорта. Позиционирование полосы мертвой зоны зависит от:
- Сезонной адаптации одежды
- Солнечных прибылей через остекление
- Внутренних прибылей от жильцов и оборудования
- Отклика теплоаккумулирующей способности здания

### Откат уставки в неоккупированные периоды

Энергосбережение в неоккупированные периоды требует более широких диапазонов уставок:

**Откат отопления ночью/выходные:** 15,6-18,3°C
**Откат охлаждения ночью/выходные:** 27,8-29,4°C

Восстановление от отката должно начаться за 1-2 часа до занятости, чтобы обеспечить комфорт в начале сеанса. Требуемое время восстановления ($t_r$) приблизительно:

$$t_r = \frac{C \cdot \Delta T}{Q_{system} - Q_{load}}$$

где:
- $C$ = тепловая емкость помещения (кДж/°C)
- $\Delta T$ = диапазон восстановления температуры (°C)
- $Q_{system}$ = мощность отопления/охлаждения системы (кВт)
- $Q_{load}$ = одновременные нагрузки помещения (кВт)

### Стратегии сезонного переходного периода

Во время переходных сезонов (весна/осень) операция экономайзера и естественная вентиляция могут поддерживать комфорт без механического охлаждения. Переход между режимами отопления и охлаждения на основе температуры наружного воздуха:

- Переключиться в режим охлаждения, когда температура наружного воздуха превышает 15,6-18,3°C
- Вернуться в режим отопления, когда температура наружного воздуха падает ниже 12,8-15,6°C

Гистерезис при переключении режимов предотвращает быстрое чередование между отоплением и охлаждением.

## Рассмотрение уровня зон

### Периферийные в сравнении с внутренними зонами

Классы на периферии испытывают более высокие тепловые нагрузки из-за:
- Солнечного излучения через окна
- Проводящих прибылей/потерь через наружные стены
- Инфильтрации через проникновения оболочки

Проектируйте периферийные зоны с отдельным термостатическим контролем от внутренних зон. Зоны с солнечным воздействием могут требовать охлаждение, когда внутренние зоны нуждаются в отоплении в зимние утра.

### Вертикальное температурное расслоение

Градиенты температуры от потолка к полу не должны превышать 2,8°C в занятой зоне (пол на высоту 1,8 м). Чрезмерное расслоение указывает на:
- Недостаточное перемешивание воздуха
- Неадекватное распределение подаваемого воздуха
- Температура подаваемого воздуха слишком низкая (избыточное охлаждение верхних слоев)

Для VAV систем минимальный воздушный поток должен поддерживать адекватное смешивание даже при низких нагрузках.

## Личный контроль и адаптивный комфорт

### Ограниченный индивидуальный контроль

В отличие от офисных сред, классы редко предоставляют индивидуальный контроль температуры из-за высокой плотности жильцов и характеристик общего пространства. Однако разрешение незначительных корректировок улучшает воспринимаемый комфорт:

- Способность учителя переопределять: ±1,1-1,7°C от уставки
- Корректировки расписания на уровне зоны
- Операция окна для естественной вентиляции (где уместно)

### Возрастные требования

Разные возрастные группы демонстрируют варьирующиеся метаболические показатели и предпочтения в комфорте:

**Начальная школа (1-5 классы):**
- Более высокие метаболические показатели на единицу площади поверхности тела
- Предпочитают немного более теплые температуры: 22,2-23,3°C

**Средняя/старшая школа:**
- Метаболические показатели, эквивалентные взрослым
- Применяются стандартные диапазоны комфорта: 21-24,4°C

**Высшее образование:**
- Разнообразное население требует проектирования для -0,5 < PMV < +0,5
- Рассмотрите лекционные залы с более высокой плотностью жильцов

## Интеграция с контролем вентиляции и влажности

Контроль температуры не может быть изолирован от требований вентиляции и влажности. Согласуйте уставки с:

- Подачей наружного воздуха согласно ASHRAE 62.1 (обычно минимум 7,1 CFM (12 м³/ч) на человека)
- Относительной влажностью, поддерживаемой между 30-60%, чтобы предотвратить восприятие затхлых условий
- Концентрациями CO₂ ниже 1000 ppm благодаря адекватной вентиляции

Температура подаваемого воздуха должна учитывать как явные, так и скрытые холодильные нагрузки при сохранении уставки температуры зоны.

## Мониторинг и проверка

Непрерывный мониторинг температуры в классе проверяет производительность системы:

- Логирование температур зоны с интервалом 15 минут
- Отслеживание отклонений уставки, превышающих ±1,7°C более чем на 30 минут
- Анализ сезонного дрейфа уставок
- Коррелирование превышений температуры с жалобами жильцов

Датчики температуры должны располагаться:
- На высоте 1,2-1,5 м над полом (высота зоны дыхания)
- Вдали от прямого солнечного излучения
- Вдали от диффузоров подаваемого воздуха
- В представительных условиях занятой зоны

## Заключение

Эффективный контроль температуры в классе требует точного понимания физики теплового комфорта, надлежащих стратегий установки уставок и интеграции с общей работой системы HVAC. Поддержание условий в пределах критериев ASHRAE 55 обеспечивает оптимальные учебные среды при одновременном балансировании целей энергоэффективности. Проектирование системы должно учитывать высокую плотность жильцов, переменные графики и возрастные требования, уникальные для учебных заведений.
