---
title: "Нормы вентиляции для классов"
aliases: ["Нормы вентиляции для классов"]
description: "Техническое руководство по процедурам расчета норм вентиляции ASHRAE 62.1 для классов, охватывающее требования к наружному воздуху на человека и площадь, эффективность систем и стратегии улучшения качества воздуха в помещении."
date: 2025-01-05
keywords:
  - нормы вентиляции для классов
  - процедура вентиляции ASHRAE 62.1
  - требования к наружному воздуху
  - эффективность вентиляции
  - приток наружного воздуха в зону дыхания
  - уравнение для нескольких помещений
  - вентиляция с управлением по спросу
  - улучшенная вентиляция классов
weight: 4
---
Правильные нормы вентиляции в классах напрямую влияют на когнитивные способности учащихся, посещаемость и показатели здоровья. Стандарт ASHRAE 62.1 предоставляет расчетную базу для определения минимальных требований к наружному воздуху, однако для обеспечения оптимальной работы класса часто требуется усиленная вентиляция сверх минимальных норм кодекса.

## Процедура расчета норм вентиляции по ASHRAE 62.1

Процедура расчета норм вентиляции устанавливает требования к наружному воздуху на основе плотности occupancy и площади пола. Для классов ASHRAE 62.1 устанавливает требования в таблице 6.2.2.1:

**Класс (возраст 9+ лет):**
- Норматив расхода наружного воздуха на человека: $R_p = 10$ л/с/чел (эквивалентно 4.7 л/с/чел)
- Норматив расхода наружного воздуха на площадь: $R_a = 0.12$ л/с/м² (эквивалентно 0.6 л/с/м²)
- Стандартная плотность occupancy: 35 чел/1000 фут² (эквивалентно 37.6 чел/100 м²)

**Класс (возраст 5-8 лет):**
- Норматив расхода наружного воздуха на человека: $R_p = 10$ л/с/чел (эквивалентно 4.7 л/с/чел)
- Норматив расхода наружного воздуха на площадь: $R_a = 0.12$ л/с/м² (эквивалентно 0.6 л/с/м²)
- Стандартная плотность occupancy: 25 чел/1000 фут² (эквивалентно 26.9 чел/100 м²)

## Расход наружного воздуха в зоне дыхания

Расход наружного воздуха в зоне дыхания представляет собой объем наружного воздуха, требуемый в зоне occupancy. Расчет производится по формуле:

$$V_{bz} = R_p \cdot P_z + R_a \cdot A_z$$

Где:
- $V_{bz}$ = расход наружного воздуха в зоне дыхания (л/с)
- $R_p$ = расход наружного воздуха на человека (л/с/чел)
- $P_z$ = население зоны (чел)
- $R_a$ = расход наружного воздуха на единицу площади (л/с/м²)
- $A_z$ = площадь пола зоны (м²)

**Пример расчета для класса площадью 83.6 м² с 25 учениками:**

$$V_{bz} = (4.7 \text{ л/с/чел} \times 25 \text{ чел}) + (0.6 \text{ л/с/м²} \times 83.6 \text{ м²})$$

$$V_{bz} = 117.5 + 50.2 = 167.7 \text{ л/с}$$

Это составляет примерно 6.7 л/с на человека на основе общего расхода, деленного на occupancy, или 2.0 л/с/м².

## Эффективность вентиляции системы

Расход наружного воздуха в зоне должен учитывать эффективность вентиляции системы, которая учитывает, насколько эффективно наружный воздух подается в занимаемые помещения. Коэффициент эффективности вентиляции $E_v$ учитывает распределение наружного воздуха внутри системы вентиляции.

Для одноконтурных систем:

$$V_{oz} = \frac{V_{bz}}{E_v}$$

Где $E_v = 1.0$ для одноконтурных систем.

Для многоконтурных рециркуляционных систем используется расчет критической зоны:

$$V_{ot} = \sum_{all zones} V_{oz} = D \sum_{all zones} \frac{R_p \cdot P_z}{E_z} + \sum_{all zones} R_a \cdot A_z$$

Где:
- $V_{ot}$ = расход забора наружного воздуха (л/с)
- $D$ = коэффициент разнообразия occupancy (обычно 1.0 для классов)
- $E_z$ = эффективность распределения воздуха в зоне

Эффективность распределения воздуха в зоне $E_z$ зависит от конфигурации распределения воздуха:

| Конфигурация | $E_z$ |
|---------------|-------|
| Подача с потолка, возврат с потолка | 1.0 |
| Подача с потолка, возврат с пола/низко | 1.0 |
| Подача с пола, возврат с потолка | 1.2 |
| Вытесняющая вентиляция | 1.2 |

## Уравнение для нескольких помещений

Для систем кондиционирования воздуха, обслуживающих несколько классов, расчет требования системы к наружному воздуху производится по формуле:

$$X_s = \frac{V_{ou}}{V_{ps}}$$

$$Z = \frac{V_{oz}}{V_{dz}}$$

$$E_v = \frac{1 + X_s - Z_{max}}{1 + X_s - E_z \cdot Z_{max}}$$

Где:
- $X_s$ = нескорректированная доля наружного воздуха
- $V_{ou}$ = нескорректированный забор наружного воздуха (сумма $V_{oz}$)
- $V_{ps}$ = основной расход воздуха системы
- $Z$ = доля наружного воздуха в зоне
- $Z_{max}$ = максимальная доля наружного воздуха в зоне
- $E_z$ = эффективность распределения воздуха в зоне (критическая зона)

Этот расчет для нескольких зон обычно дает значение $E_v$ в диапазоне 0.6–0.8, что требует на 25–67% больше наружного воздуха, чем предполагают расчеты для одноконтурных систем.

## Минимальные нормы кодекса против усиленной вентиляции

**Минимальная вентиляция по кодексу (ASHRAE 62.1):**
- Обеспечивает 4.7 л/с/чел + 0.6 л/с/м²
- Типичный результат: 6.7–7.5 л/с/чел в занятых классах
- Соответствует минимальным требованиям к качеству внутреннего воздуха

**Стратегии усиленной вентиляции:**

Исследования демонстрируют улучшение успеваемости учащихся при увеличении норм вентиляции:

1. **Базовый уровень 9.4 л/с/чел:** Некоторые школьные округа устанавливают 9.4 л/с/чел как минимальный проект, удваивая компонент occupancy
2. **Высокая производительность 11.8–14.1 л/с/чел:** Исследования показывают когнитивные улучшения при этих повышенных нормах
3. **Управление спросом по CO₂:** Целевой максимум 1000 ppm вместо 1400 ppm, разрешенного кодексом

Улучшенная вентиляция способствует:
- Повышению результатов тестов учащихся (по оценкам исследований улучшение на 5–15%)
- Росту посещаемости (за счет снижения передачи заболеваний)
- Комфорту и производительности учителей
- Возможностям по разбавлению влаги

## Вентиляция по требованию (DCV)

DCV регулирует подачу наружного воздуха в зависимости от фактической заполняемости помещений с использованием датчиков CO₂ или датчиков присутствия. При проектировании для учебных классов необходимо учитывать следующие аспекты DCV:

**Преимущества:**
- Экономия энергии при частичной заполняемости помещений
- Поддержание качества воздуха при пиковых нагрузках
- Снижение энергозатрат на отопление/охлаждение (потенциал экономии 20–40%)

**Проектные параметры:**
- Уставка по CO₂: 1000–1200 ppm (ниже максимального значения по нормативам 1400 ppm)
- Минимальная вентиляция: 0,12 куб. фута/мин на кв. фут (компонент площади) непрерывно
- Расположение датчика: на высоте 0,9–1,8 м от пола, вдали от приточных отверстий

**Ограничения:**
- Не устраняет загрязнители, не связанные с присутствием людей (материалы, уборка)
- Требует правильной калибровки и обслуживания датчиков
- Может не обеспечивать пиковых когнитивных преимуществ, если уставку устанавливают на максимальное значение по нормативам CO₂

**Расчет расхода воздуха для DCV:**

$$V_{oz} = \frac{N \cdot R_p \cdot (C_s - C_o)}{(C_z - C_o)} + R_a \cdot A_z$$

Где:
- $N$ = фактическая заполняемость
- $C_s$ = уставка по CO₂ (ppm)
- $C_o$ = концентрация CO₂ в наружном воздухе (обычно 400 ppm)
- $C_z$ = концентрация CO₂ в зоне (ppm)

## Практические соображения проектирования

**Подбор оборудования:**
- Проектирование на основе максимальной заполняемости, а не средней
- Включение коэффициента запаса 10–15% для учета неопределенностей расчетов
- Проверка подачи наружного воздуха при частичной нагрузке

**Распределение:**
- Обеспечение подачи достаточного количества наружного воздуха во все занятые зоны
- Предотвращение короткого замыкания между приточными и вытяжными/выбросными отверстиями
- Рассмотрение систем вытеснения или напольного распределения для получения кредита $E_z = 1,2$

**Энергетические последствия:**
- Каждый куб. фут/мин наружного воздуха несет полную нагрузку по отоплению/охлаждению
- Экономическое обоснование рекуперации энергии при доле наружного воздуха выше 40%
- Сравнение экономии от DCV с преимуществами улучшенной вентиляции

**Верификация:**
- Измерение подачи наружного воздуха при проектном режиме
- Документирование норм вентиляции для ввода здания в эксплуатацию
- Установление протоколов мониторинга для постоянной верификации

Достижение надлежащей вентиляции в учебных классах требует баланса между соблюдением нормативов, энергоэффективностью и образовательными целями посредством строгого применения процедур расчета ASHRAE и принятия обоснованных проектных решений.
