---
title: "Вентиляция с управлением по требованию (DCV)"
aliases: ["Вентиляция с управлением по требованию (DCV)"]
description: "Стратегии вентиляции с управлением по требованию для образовательных учреждений, включая управление на основе CO2, датчики присутствия и оптимизацию энергопотребления."
keywords: ["вентиляция с управлением по требованию", "DCV", "датчики CO2", "вентиляция школ", "образовательные учреждения", "энергоэффективность"]
tags: ["вентиляция с управлением по требованию", "DCV", "датчики CO2", "вентиляция школ", "образовательные учреждения", "энергоэффективность"]
weight: 2
---
Вентиляция с управлением по потреблению (DCV) регулирует подачу наружного воздуха в зависимости от фактической заполняемости помещений, обеспечивая экономию энергии при сохранении качества воздуха в учебных заведениях с высокой вариабельностью заполняемости.

## Основы DCV

### Принцип работы

DCV модулирует вентиляцию на основе индикаторов заполняемости:

$$\dot{V}_{OA} = \dot{V}_{min} + K \times (Indicator - Baseline)$$

Где:
- $\dot{V}_{OA}$ = расход наружного воздуха
- $\dot{V}_{min}$ = минимальная (незанятая) вентиляция
- K = коэффициент пропорционального усиления
- Indicator = CO₂, количество людей или другой индикатор

### Методы детектирования заполняемости

| Метод | Технология | Время отклика | Точность |
|--------|------------|---------------|----------|
| Детектирование CO₂ | NDIR-датчики | Минуты | Хорошо для групп |
| Подсчет людей | Видео, инфракрасные | Мгновенно | Очень высокая |
| По расписанию | Таймер | Предварительно запрограммировано | Переменная |
| Детектирование движения | PIR-датчики | Мгновенно | Только наличие |

### CO₂ как прокси-индикатор

Концентрация CO₂ указывает на заполняемость:

$$CO_2 = CO_{2,outdoor} + \frac{N \times G}{Q}$$

Где:
- N = количество людей
- G = скорость генерации CO₂ (~0,31 л/мин для взрослых)
- Q = расход вентиляции

**Основание ASHRAE 62.1**:
- 1000 ppm внутри помещений = примерно 2,4 л/с на человека
- Разница 800 ppm выше уровня наружного воздуха

## Применение в учебных заведениях

### Реализация в классах

Классы имеют предсказуемую, но переменную заполняемость:

**Типичный режим**:
- Пусто: До начала занятий, после окончания
- Частично: Самостоятельная работа, малые группы
- Полностью: Стандартные учебные занятия
- Пик: Специальные мероприятия

**Преимущества DCV**:
- Экономия энергии вентиляции на 30-50%
- Автоматическая реакция на фактическую заполняемость
- Поддержание качества воздуха (IAQ) независимо от изменений расписания

### Помещения для собраний

Спортзалы, аудитории, столовые с высокой вариабельностью нагрузок:

**Характеристики**:
- От очень низкой до максимальной заполняемости
- События с коротким уведомлением
- Длительные периоды простоя

**Необходимость DCV**: Фиксированная вентиляция была бы либо чрезмерно избыточной, либо недостаточной.

### Лабораторные помещения

Научные лаборатории с требованиями к вытяжным шкафам:
- DCV для общей зоны, когда вытяжные шкафы удовлетворяют минимальному расходу наружного воздуха
- Координация с требованиями к вытяжке
- Поддержание правильного соотношения давлений

## Проектирование системы

### Размещение датчиков CO₂

Правильное расположение датчика критически важно:

**Рекомендуемые места**:
- 0,9–1,8 м над полом (зона дыхания)
- Вдали от приточных диффузоров
- Вдали от дверей и окон
- Минимум 0,9 м от людей
- Представительное для условий помещения

**Избегать**:
- Прямого солнечного света
- Рядом с оборудованием HVAC
- Застойных зон
- Потоков с интенсивным движением людей

### Стратегии управления

**Однозонная DCV**:
- Один датчик управляет одной зоной
- Простейшая реализация
- Распространено в классах

**Многозонная DCV**:
- Несколько зон обслуживаются одним AHU
- Сброс по критической зоне
- Оптимизация на уровне системы

$$\dot{V}_{OA,system} = \frac{\sum \dot{V}_{OA,zone}}{E_v}$$

Где $E_v$ = эффективность вентиляции системы

### Выбор уставок

| Тип помещения | Целевой CO₂ | Мин. подача наружного воздуха |
|------------|------------|------------|
| Классы | 800–1000 ppm | 2,4 л/с на человека + 0,06 л/с/м² |
| Спортзал | 800–1000 ppm | 3,5 л/с на человека + 0,06 л/с/м² |
| Столовая | 800–1000 ppm | 3,5 л/с на человека + 0,18 л/с/м² |
| Библиотека | 800–1000 ppm | 2,4 л/с на человека + 0,06 л/с/м² |

## Требования к оборудованию

### Датчики CO₂

**Характеристики датчиков**:
- Технология: NDIR (недисперсионная инфракрасная)
- Диапазон: 0–2000 ppm минимум
- Точность: ±50 ppm или ±3%
- Выход: 4–20 мА или BACnet

**Калибровка**:
- Заводская калибровка
- Ежегодная проверка
- Автоматическая коррекция базовой линии (ABC)
- Опция калибровки по свежему воздуху

### Приводы заслонок

Приточные заслонки для DCV:
- Возможность модуляции (0–100%)
- Характеризованы для линейного расхода
- Быстрый отклик (<60 секунд)
- Надежная обратная связь по положению

### Интеграция управления

Требования к программированию BAS:
- ПИД-регуляторы
- Ограничения мин./макс.
- Генерация сигналов тревоги
- Логирование трендов
- Возможность ручного переопределения

## Экономия энергии

### Расчет экономии

$$Savings = \sum_{hours} (\dot{V}_{OA,design} - \dot{V}_{OA,actual}) \times \Delta h \times Cost$$

Где:
- $\Delta h$ = разность энтальпий
- Cost = стоимость энергии на единицу

### Типовая экономия

| Климат | Вариация занятости | Типовая экономия |
|---------|---------------------|------------------|
| С преобладанием отопления | Высокая | 20-40% |
| С преобладанием охлаждения | Высокая | 15-30% |
| Умеренный | Средняя | 10-20% |

### Анализ окупаемости

Простой срок окупаемости обычно составляет 1-3 года:

$$Payback = \frac{Sensor + Installation + Commissioning}{Annual\ Energy\ Savings}$$

## Соответствие нормативным требованиям

### ASHRAE 62.1

DCV явно разрешено:
- Раздел 6.2.7 Динамическая корректировка
- Позволяет снижать подачу наружного воздуха при уменьшении числа занятых
- Необходимо поддерживать минимальные нормы
- Требуется мониторинг подачи наружного воздуха

### Энергетические нормы зданий

ASHRAE 90.1 и IECC требуют применения DCV для:
- Помещений с высокой занятостью (>25 человек на 1000 фут²)
- Систем производительностью >3000 фут³/мин (м³/ч)
- Определенных климатических зон

### Нормы для образовательных учреждений

Требования департаментов образования штатов:
- Минимальные нормы вентиляции
- Часто требуется мониторинг CO₂
- Документирование и отчетность

## Пусконаладка и техническое обслуживание

### Требования к пусконаладке

Проверка работы DCV:
- Проверка калибровки датчиков
- Тестирование последовательности управления
- Проверка времени отклика
- Проверка минимальной подачи наружного воздуха
- Тестирование сигналов тревоги

### Текущее техническое обслуживание

| Частота | Вид работ |
|---------|-----------|
| Ежемесячно | Проверка показаний датчиков |
| Ежеквартально | Проверка работы заслонок |
| Ежегодно | Калибровка датчиков |
| Ежегодно | Анализ данных трендов |

### Мониторинг производительности

Отслеживание ключевых показателей:
- Уровень CO₂ в период занятости
- Подача наружного воздуха
- Потребление энергии
- Жалобы occupants

Вентиляция с управлением по спросу обеспечивает образовательным учреждениям оптимизированное качество воздуха в помещении при значительном снижении энергопотребления, что особенно ценно в помещениях с переменным режимом занятости.
