---
title: "Управляемая вентиляция по требованию в классах"
aliases: ["Управляемая вентиляция по требованию в классах"]
description: "Техническая анализ управляемой вентиляции по требованию на основе CO2 для образовательных учреждений, включая размещение датчиков, алгоритмы управления и количественная оценка экономии энергии согласно стандартам ASHRAE 62.1."
keywords:
  - управляемая вентиляция по требованию
  - DCV в классах
  - датчики CO2 в школах
  - управление вентиляцией в классе
  - ASHRAE 62.1 школы
  - вентиляция на основе занятости
  - управление качеством воздуха в классе
  - вентиляция образовательных учреждений
  - алгоритмы управления CO2
  - экономия энергии вентиляции
  - датчики качества воздуха в классе
  - эффективность HVAC в школах
  - управление переменной вентиляцией
  - расчеты энергии DCV
  - обнаружение занятости класса
weight: 3
seo_title: "Управляемая вентиляция по требованию для классов - управление CO2 и экономия энергии"
seo_description: "Инженерная анализ систем DCV в классах с алгоритмами на основе CO2, стратегиями размещения датчиков, последовательностями управления и количественной экономией энергии согласно ASHRAE 62.1."
---
Управляемая вентиляция по требованию обеспечивает динамическую регулировку подачи наружного воздуха на основе фактической занятости класса, снижая потребление энергии при сохранении соответствия ASHRAE 62.1. Система модулирует скорость вентиляции с использованием концентрации CO2 в качестве показателя занятости, обеспечивая значительную экономию энергии отопления, охлаждения и вентиляторов по сравнению со стратегиями постоянной вентиляции.

## Физическая основа управления на основе CO2

Диоксид углерода служит эффективным показателем занятости благодаря скорости метаболического выделения примерно 0,31 л/мин на человека при уровне физической активности, типичном для школьных классов. Зависимость концентрации CO2 в установившемся состоянии следует:

**C_ss = C_oa + (N × G) / V_oa**

Где:
- C_ss = Концентрация CO2 в помещении в установившемся состоянии (ppm)
- C_oa = Концентрация CO2 наружного воздуха (обычно 400-450 ppm)
- N = Количество людей
- G = Скорость выделения CO2 на человека (0,0052 CFM или 0,31 л/мин)
- V_oa = Скорость подачи наружного воздуха (CFM на человека)

ASHRAE 62.1 требует 0,17 м³/ч на человека для классов плюс компонент площади 0,20 м³/(ч·м²). Для класса площадью 84 м² с 30 учащимися общее требование наружного воздуха составляет 192 м³/ч. При такой скорости вентиляции концентрация CO2 в установившемся состоянии достигает примерно 1100 ppm выше наружных уровней, или 1500-1550 ppm абсолютно.

## Спецификации датчиков CO2 и их размещение

Эффективное внедрение DCV требует надлежащей спецификации и позиционирования датчиков.

**Технические требования к датчикам:**

| Параметр | Спецификация | Обоснование |
|----------|--------------|------------|
| Диапазон измерения | 0-2000 ppm | Охватывает полный рабочий диапазон |
| Точность | ±50 ppm или ±3% от показания | Предотвращает колебания управления |
| Время отклика | <2 минут (T90) | Отслеживает изменения занятости |
| Дрейф | <50 ppm за 5 лет | Сохраняет долгосрочную точность |
| Технология | NDIR (недисперсионная инфракрасная) | Специфичное обнаружение CO2 |
| Калибровка | Автоматическая фоновая калибровка | Компенсирует дрейф |

**Стратегия размещения:**

1. Установите датчики в зоне дыхания (90-180 см от пола)
2. Расположите вдали от приточных диффузоров (минимум 1,8 м расстояния)
3. Избегайте прямых потоков выходящего или возвратного воздуха
4. Позиционируйте в центре занятого пространства
5. Держите подальше от окон и дверей наружного воздуха
6. Один датчик на тепловую зону с независимым управлением вентиляцией

Несколько датчиков в больших помещениях повышают точность через усреднение, но должны учитывать закономерности пространственной стратификации CO2.

## Алгоритмы управления и последовательности

Управление DCV преобразует измерения CO2 в команды вентиляции посредством пропорциональных или двухпозиционных стратегий.

**Алгоритм пропорционального управления:**

V_oa = V_min + (V_design - V_min) × [(C_measured - C_setpoint_low) / (C_setpoint_high - C_setpoint_low)]

Где:
- V_oa = Командуемый поток наружного воздуха
- V_min = Минимальная вентиляция (обычно только компонент площади)
- V_design = Полный проектный поток наружного воздуха
- C_setpoint_low = Нижний порог CO2 (обычно 800-900 ppm)
- C_setpoint_high = Верхний порог CO2 (обычно 1200-1400 ppm)

**Этапы последовательности управления:**

1. **Инициализация**: Система начинает с минимальной вентиляции (компонент площади 0,20 м³/(ч·м²))
2. **Мониторинг**: Контроллер выполняет выборку CO2 каждые 1-5 минут
3. **Обнаружение порога**: Сравнивает измеренное значение с диапазоном уставок
4. **Пропорциональный ответ**: Модулирует позицию заслонки наружного воздуха линейно между порогами
5. **Переопределение максимума**: Форсирует полный наружный воздух, если CO2 превышает верхний предел
6. **Обеспечение минимума**: Сохраняет требуемую кодексом вентиляцию площади независимо от уровня CO2

**Двухпозиционное управление:**

Более простые системы используют бинарное управление:
- CO2 < 1000 ppm: Заслонка наружного воздуха в минимальное положение (только компонент площади)
- CO2 ≥ 1000 ppm: Заслонка наружного воздуха в положение проектирования (полная вентиляция)

Этот подход снижает сложность управления, но увеличивает переключение и снижает экономию энергии на 15-25% по сравнению с пропорциональным управлением.

## Количественная оценка экономии энергии

Экономия энергии DCV вытекает из трех компонентов: сокращение отопления, сокращение охлаждения и снижение энергии вентиляторов.

**Снижение энергии отопления:**

Q_heat = 1,08 × ΔV_oa × (T_indoor - T_outdoor) × H_occupied

Где:
- Q_heat = Годовая сэкономленная энергия отопления (кДж)
- ΔV_oa = Среднее сокращение потока наружного воздуха (м³/ч)
- T_indoor = Установка температуры в помещении (обычно 21°C)
- T_outdoor = Средняя температура наружного воздуха в период отопления
- H_occupied = Занятые часы в период отопления
- 1,08 = Коэффициент преобразования

**Пример расчета:**

Для класса площадью 84 м² в климате Чикаго:
- Проектный наружный воздух: 192 м³/ч
- Средний наружный воздух, занятый с DCV: 85 м³/ч (44% средней занятости)
- Сокращение наружного воздуха: 107 м³/ч
- Средняя температура наружного воздуха в период отопления: 0°C
- Занятые часы отопления в год: 1200 часов

Q_heat = 1,08 × 107 × (21 - 0) × 1200 = 2,92 ГДж/год

При эффективности природного газа 85% и стоимости $1,00/мм³:
Экономия отопления = 2,92 ГДж / 0,85 / 0,1055 ГДж/мм³ × $1,00 = $32/год

**Снижение энергии охлаждения:**

Q_cool = 1,08 × ΔV_oa × (T_outdoor - T_indoor) × H_cooling + 4,840 × ΔV_oa × (W_outdoor - W_indoor) × H_cooling

Скрытый компонент (второй членство) доминирует во влажном климате:
- 4840 = Коэффициент преобразования скрытого тепла
- W = Соотношение влажности

Для того же класса в Чикаго с 900 часами охлаждения:
- Явное: 1,08 × 107 × (28 - 24) × 900 = 0,41 ГДж
- Скрытое: 4,840 × 107 × (0,0110 - 0,0093) × 900 = 0,45 ГДж
- Общее охлаждение: 0,86 ГДж

При COP охладителя 4,5 и $0,12/кВч:
Экономия охлаждения = 0,86 ГДж / 3,6 / 4,5 × $120/МВт·ч = $6/год

**Снижение энергии вентилятора:**

P_fan = 0,0294 × ΔV_oa × ΔP × H_occupied / η_fan

Где:
- P_fan = Сэкономленная энергия вентилятора (кВт·ч)
- ΔP = Статическое давление системы (Па)
- η_fan = Общая эффективность вентилятора (обычно 0,55-0,65)

Для системы со статическим давлением 871 Па и 2100 занятыми часами:
P_fan = 0,0294 × 107 × 871 / 0,60 × 2100 = 9,2 кВт·ч

Это значительно меньше при правильном управлении вентилятором в системах VAV.
Фактическая экономия вентилятора ≈ 15-25% от рассчитанного значения = 27,6 кВт·ч/год = $3/год при $0,12/кВч

**Общая годовая экономия:**
$32 (отопление) + $6 (охлаждение) + $3 (вентилятор) = $41 на класс

Для школы с 40 классами: $1640/год экономии

## Требования соответствия ASHRAE 62.1

Стандарт ASHRAE 62.1 Раздел 6.2.7 разрешает DCV при определенных условиях:

**Обязательные требования:**

1. **Минимальная вентиляция**: Система должна доставлять компонент площади (0,20 м³/(ч·м²) для классов) непрерывно во время занятости
2. **Точность датчика**: Датчики CO2 должны сохранять калибровку согласно спецификациям производителя
3. **Пределы уставок**: CO2 в помещении не должен превышать 700 ppm выше концентрации наружного воздуха
4. **Документация**: Проектирование должно демонстрировать соответствие посредством расчетов или измерений расхода воздуха
5. **Множественные пространства**: Каждая зона требует независимого измерения, если обслуживается одним воздухообработчиком

**Документация проектирования:**

Процедура скорости вентиляции требует:
- Поток наружного воздуха зоны (V_oz) = R_p × P_z + R_a × A_z
- R_p = 0,17 м³/(ч·чел) для классов
- R_a = 0,20 м³/(ч·м²) для классов
- P_z = Проектная занятость
- A_z = Площадь зоны

Управление DCV должно модулировать между минимумом (компонент площади) и проектированием (полным R_p × P_z + R_a × A_z) на основе измеренного CO2.

## Интеграция обнаружения занятости

Продвинутые реализации DCV объединяют датчики CO2 с прямым обнаружением занятости для улучшенного отклика и экономии энергии.

**Технологии датчиков занятости:**

| Технология | Метод обнаружения | Время отклика | Применение |
|------------|-------------------|----------------|------------|
| Пассивный инфракрасный (PIR) | Обнаружение движения | <1 секунда | Быстрое обнаружение незанятости |
| Ультразвуковой | Обнаружение движения | <1 секунда | Улучшенное покрытие |
| На основе камеры | Визуальный подсчет | 1-5 секунд | Точный подсчет занятости |
| Счетчики входа/выхода | Отслеживание входа/выхода | <1 секунда | Накопительное отслеживание |

**Стратегия интегрированного управления:**

1. **Триггер занятости**: Датчик обнаруживает занятость помещения → вентиляция на минимальный уровень
2. **Модуляция CO2**: После занятости измерение CO2 определяет скорость вентиляции
3. **Переопределение незанятости**: Когда датчик занятости показывает незанятость И CO2 падает ниже порога → вентиляция отключена (или минимум кодекса)
4. **Пуск с продувкой**: При занятости после продолжительной незанятости работает при полном расходе воздуха в течение 30-60 минут для удаления накопленных загрязнений

Такой гибридный подход снижает начальный лаг вентиляции по сравнению с управлением только по CO2, сохраняя пропорциональный ответ на фактические уровни занятости.

## Оптимизация производительности системы

**График технического обслуживания датчика:**

- Ежемесячно: Визуальный осмотр и очистка
- Ежеквартально: Проверка показания против откалиброванного портативного счетчика
- Ежегодно: Полная калибровка или замена датчика
- Каждые пять лет: Замена датчика независимо от видимой производительности

**Параметры настройки управления:**

Отрегулируйте следующие параметры для оптимальной производительности:
- **Мертвая зона**: 100-200 ppm между режимами отопления/охлаждения предотвращает колебания
- **Интервал выборки**: 3-5 минут балансирует отзывчивость и стабильность
- **Время отклика заслонки**: 2-5 минут предотвращает механический износ
- **Смещение уставки**: Установите целевой контроль на 100-150 ppm ниже предела ASHRAE для обеспечения запаса

**Распространенные проблемы производительности:**

1. **Дрейф датчика**: Вызывает недоставку вентиляции; предотвращается автоматической фоновой калибровкой
2. **Плохое размещение датчика**: Создает нерепрезентативные показания; проверьте расположение во время наладки
3. **Чрезмерная минимальная вентиляция**: Снижает экономию; подтвердите расчет компонента площади
4. **Недостаточная подача наружного воздуха**: Проверьте размер заслонки и интеграцию экономайзера

Надлежащо внедренные системы DCV в образовательных учреждениях достигают сокращения энергии вентиляции на 30-50% при одновременном улучшении качества воздуха в помещении благодаря лучшему соответствию вентиляции фактическим нагрузкам занятости.
