---
title: "CO2-датчики для управления вентиляцией в классах"
aliases: ["CO2-датчики для управления вентиляцией в классах"]
description: "Техническое руководство по технологии датчиков NDIR CO2, стратегии размещения, протоколы калибровки и алгоритмы управления для спроса-управляемой вентиляции в образовательных помещениях."
date: 2025-01-05
draft: false
keywords:
  - CO2-датчики класса
  - технология датчика NDIR
  - спрос-управляемая вентиляция
  - мониторинг качества воздуха в классе
  - калибровка CO2-датчика
  - датчики ASHRAE 62.1
  - алгоритмы управления вентиляцией
  - датчики качества воздуха в помещении
weight: 1
---

## Технология датчиков NDIR

Датчики CO2 на основе недисперсионной инфракрасной спектроскопии (NDIR) представляют собой промышленный стандарт для приложений спрос-управляемой вентиляции (DCV) в классах благодаря их точности, стабильности и долгосрочной надежности. Датчики NDIR работают на принципе, что молекулы CO2 поглощают инфракрасное излучение на длине волны 4,26 микрометра.

### Принцип работы

Датчик содержит источник инфракрасного излучения, камеру отбора проб, через которую проходит воздух из помещения, и детектор, отфильтрованный на длину волны поглощения CO2. Снижение передаваемой инфракрасной энергии напрямую коррелирует с концентрацией CO2 согласно закону Бера-Ламберта:

$$A = \epsilon \cdot c \cdot l$$

где:
- $A$ = поглощение (безразмерное)
- $\epsilon$ = молярная поглощательная способность (л·моль⁻¹·см⁻¹)
- $c$ = концентрация CO2 (моль·л⁻¹)
- $l$ = длина пути через камеру образца (см)

Передаваемая интенсивность связана с падающей интенсивностью через:

$$I = I_0 \cdot e^{-A}$$

Современные датчики NDIR используют двухволновое измерение, сравнивая длину волны поглощения CO2 с эталонной длиной волны, на которую CO2 не влияет, что компенсирует старение оптических компонентов и загрязнение.

## Характеристики датчиков для классных приложений

Критические характеристики CO2-датчиков для классов включают:

| Параметр | Рекомендуемое значение | Обоснование |
|----------|----------------------|-------------|
| Диапазон измерения | 0–2000 ppm | Охватывает нормальные и высокие условия заполнения |
| Точность | ±50 ppm или ±3% показания | Поддерживает точность управления |
| Время отклика (T90) | <120 секунд | Отслеживает изменения заполнения |
| Дрейф | <50 ppm за 5 лет | Минимизирует частоту калибровки |
| Температура работы | 0–50°C | Учитывает все сезоны |
| Влажность при работе | 0–95% ОВ без конденсации | Предотвращает повреждение от конденсации |

## Требования к размещению датчиков

Надлежащее размещение датчиков критически влияет на точность измерений и производительность системы управления.

### Горизонтальное позиционирование

Устанавливайте датчики в зоне пребывания, обычно на высоте 0,9–1,8 м от готового пола, представляющей концентрации в дыхательной зоне. Расположите датчики:

- На расстоянии не менее 1,8 м от диффузоров приточного воздуха
- На расстоянии не менее 1,8 м от решеток вытяжки
- На расстоянии не менее 0,9 м от дверей и открываемых окон
- В местах, представляющих средние условия в помещении

### Рассмотрение вертикальной стратификации

Плотность CO2 (1,98 кг/м³ при стандартных условиях) превышает плотность воздуха (1,20 кг/м³), создавая потенциал для стратификации в плохо перемешиваемых помещениях. Градиент концентрации при стратифицированных условиях следует закону:

$$\frac{dc}{dz} = \frac{(c_{floor} - c_{ceiling})}{H}$$

где:
- $c$ = концентрация CO2 (ppm)
- $z$ = высота над полом (м)
- $H$ = высота помещения (м)

Правильно спроектированные системы вентиляции с адекватным перемешиванием воздуха минимизируют эффекты стратификации. Проверьте эффективность смешивания с помощью трассерного газа или измерений на нескольких высотах во время ввода в эксплуатацию.

## Алгоритмы управления

Системы DCV модулируют подачу наружного воздуха на основе концентрации CO2, используя пропорциональное управление:

$$\dot{V}_{oa} = \dot{V}_{oa,min} + K_p(c_{measured} - c_{setpoint})$$

где:
- $\dot{V}_{oa}$ = скорость подачи наружного воздуха (м³/ч)
- $\dot{V}_{oa,min}$ = минимальный наружный воздух согласно ASHRAE 62.1 (м³/ч)
- $K_p$ = коэффициент пропорциональности (м³/ч на ppm)
- $c_{measured}$ = измеренная концентрация CO2 (ppm)
- $c_{setpoint}$ = целевая концентрация CO2 (обычно 1000–1100 ppm)

Коэффициент пропорциональности основан на скорости образования CO2 занятыми лицами и целевой разнице концентраций:

$$K_p = \frac{N_{design} \cdot \dot{G}_{CO2}}{(c_{design} - c_{outdoor})}$$

где:
- $N_{design}$ = проектное заполнение (человек)
- $\dot{G}_{CO2}$ = скорость образования CO2 на одного человека (обычно 0,31 л/мин для малоподвижных взрослых, 0,19 л/мин для детей)
- $c_{design}$ = проектная концентрация CO2 в помещении (ppm)
- $c_{outdoor}$ = концентрация CO2 на улице (обычно 400–450 ppm)

## Требования ASHRAE 62.1

Стандарт ASHRAE 62.1 допускает DCV в помещениях с переменным заполнением, превышающим 25 человек на 93 м², и требует:

- CO2-датчиков с точностью ±75 ppm
- Расположение датчика в дыхательной зоне
- Минимальную подачу наружного воздуха независимо от уровня CO2
- Измерение CO2 наружного воздуха или предполагаемое значение с коэффициентом безопасности 15%
- Калибровку датчика согласно рекомендациям производителя

Стандарт признает, что CO2 служит индикатором заполнения, а не прямой метрикой качества воздуха, предполагая, что занятые лица являются основным источником загрязнения.

## Протоколы калибровки

### Автоматическая фоновая калибровка (ABC)

Многие датчики для классов используют логику ABC, которая предполагает, что датчик периодически испытывает концентрации CO2 на улице (обычно 400 ppm). Алгоритм идентифицирует минимальную концентрацию, измеренную за 7–14 дней, и соответственно корректирует калибровку. ABC работает эффективно в помещениях, свободных ночью и в выходные дни.

### Ручная калибровка

Выполняйте ручную калибровку:

- При первоначальной установке
- Ежегодно или согласно рекомендации производителя
- Когда ABC отключена или неуместна
- После замены датчика

Подайте калибровочный газ (обычно 1000 ppm CO2 в азоте) непосредственно во входное отверстие датчика согласно процедурам производителя. Задокументируйте даты калибровки и значения регулировки.

### Проверка на месте

Проверьте точность датчика квартально, используя портативные эталонные приборы, отслеживаемые по стандартам NIST. Замените датчики, показывающие дрейф, превышающий ±100 ppm.

## Требования к техническому обслуживанию

Установите протоколы обслуживания, включающие:

- Визуальный осмотр ежеквартально на предмет физических повреждений и загрязнения
- Проверку точности ежеквартально с помощью эталонного приборора
- Очистку датчика согласно рекомендациям производителя (обычно каждые 6–12 месяцев)
- Обновления прошивки по мере выпуска
- Замену в указанные производителем интервалы (обычно 10–15 лет для качественных датчиков NDIR)

Задокументируйте все операции обслуживания в системе автоматизации зданий или отдельном журнале.

## Общие проблемы при внедрении

### Неадекватное перемешивание воздуха

Плохое смешивание вызывает пространственные градиенты концентрации, неправильно представляющие средние условия. Проверьте картины распределения воздуха с помощью тестирования или анализа CFD.

### Близость к источникам загрязнения

Датчики рядом с местами высокой плотности посадки или расположенные там, где скапливаются ученики, показывают искусственно высокие концентрации. Выберите репрезентативные места во время проектирования.

### Ошибки эталонного наружного воздуха

Системы без измерения CO2 наружного воздуха, которые предполагают 400 ppm, могут избыточно вентилировать в городских районах, где концентрации на улице достигают 500–600 ppm, или недостаточно вентилировать в сельских районах с более низкими базовыми концентрациями.

### Интеграция системы управления

Обеспечьте надлежащую интеграцию сигналов BACnet, Modbus или аналоговых между датчиками и управлением блока обработки воздуха. Проверьте последовательности управления посредством тестирования функциональной производительности во время ввода в эксплуатацию.

## Проверка производительности

Измеряйте производительность системы DCV следующим образом:

1. Регистрируйте концентрации CO2 в течение всех периодов заполнения
2. Проверяйте, что модуляция наружного воздуха коррелирует с измеренным CO2
3. Подтверждайте минимальную подачу наружного воздуха во все времена
4. Проверяйте экономию энергии по сравнению с работой при постоянном объеме

Правильно внедренная DCV на основе CO2 в классах обычно снижает нагрузки на отопление и охлаждение наружного воздуха на 20–40% при поддержании соответствия ASHRAE 62.1 и комфорта занятых лиц.
