---
title: "Энергосбережение при спросозависимой вентиляции"
aliases: ["Энергосбережение при спросозависимой вентиляции"]
description: "Количественная оценка энергосбережения ДСВ в учебных классах, включая снижение энергии на отопление, охлаждение и питание вентиляторов. Анализ методов расчета энергосбережения вентиляции на 20-40%."
date: 2025-01-05
keywords:
  - энергосбережение спросозависимой вентиляции
  - снижение затрат ДСВ
  - эффективность вентиляции класса
  - управление вентиляцией на основе CO2
  - потребление энергии HVAC
  - преимущества снижения наружного воздуха
  - расчеты нагрузок вентиляции
  - рекуперация энергии при ДСВ
weight: 3
---

Спросозависимая вентиляция (ДСВ) в образовательных учреждениях обеспечивает значительное энергосбережение за счет снижения ненужной подачи наружного воздуха в период низкой или частичной занятости помещений. Полевые исследования и анализ моделирования последовательно демонстрируют снижение энергии вентиляции на 20-40% в типичных применениях для классов, при этом конкретное энергосбережение зависит от климата, графиков занятости и базовых норм вентиляции.

## Механизмы энергосбережения

ДСВ снижает энергопотребление тремя основными механизмами: снижение энергии отопления наружного воздуха, снижение энергии охлаждения наружного воздуха и снижение мощности вентиляторов при меньших расходах воздуха.

**Снижение энергии отопления**

В отопительный период подача наружного воздуха требует чувствительного нагрева для повышения температуры воздуха до установки температуры приточного воздуха. Требуемая энергия отопления в единицу времени:

$$Q_{\text{heat}} = \dot{m} \cdot c_p \cdot (T_{\text{supply}} - T_{\text{outdoor}})$$

где $\dot{m}$ — массовый расход наружного воздуха (кг/с), $c_p$ — удельная теплоемкость воздуха (примерно 1,006 кДж/кг·К), $T_{\text{supply}}$ — температура приточного воздуха (°C), $T_{\text{outdoor}}$ — температура наружного воздуха (°C).

Для расчетов объемного расхода:

$$Q_{\text{heat}} = \dot{V} \cdot \rho \cdot c_p \cdot \Delta T = 1,23 \cdot \dot{V} \cdot \Delta T \text{ (Вт)}$$

где $\dot{V}$ — объемный расход наружного воздуха (м³/с), $\rho$ — плотность воздуха (примерно 1,225 кг/м³ на уровне моря), $\Delta T$ — разница температур (К или °C).

ДСВ снижает $\dot{V}$ пропорционально снижению занятости, непосредственно уменьшая энергию отопления. Класс, спроектированный для 30 учеников при 7,5 л/с на человека (15 CFM) требует 225 л/с (475 CFM) при полной занятости, но только 75 л/с (160 CFM) при наличии 10 учеников — снижение наружного воздуха на 67%.

**Снижение энергии охлаждения**

Наружный воздух создает чувствительные и скрытые холодильные нагрузки. Общая энергия охлаждения:

$$Q_{\text{cool}} = \dot{m} \cdot [(h_{\text{outdoor}} - h_{\text{supply}})]$$

где $h_{\text{outdoor}}$ и $h_{\text{supply}}$ — энтальпия наружного воздуха и приточного воздуха соответственно (кДж/кг).

Разделение чувствительных и скрытых составляющих:

$$Q_{\text{sensible}} = \dot{m} \cdot c_p \cdot (T_{\text{outdoor}} - T_{\text{supply}})$$

$$Q_{\text{latent}} = \dot{m} \cdot h_{fg} \cdot (\omega_{\text{outdoor}} - \omega_{\text{supply}})$$

где $h_{fg}$ — скрытая теплота испарения воды (примерно 2501 кДж/кг при 0°C), $\omega$ — влажность воздуха (кг воды/кг сухого воздуха).

В влажном климате скрытые холодильные нагрузки от наружного воздуха могут превышать чувствительные нагрузки. ДСВ обеспечивает пропорционально большее энергосбережение в этих условиях за счет снижения поступления влаги.

**Снижение мощности вентилятора**

Потребление мощности вентилятора зависит от расхода воздуха и перепада давления:

$$P_{\text{fan}} = \frac{\dot{V} \cdot \Delta p}{\eta_{\text{fan}}}$$

где $\Delta p$ — общий перепад давления на вентиляторе (Па), $\eta_{\text{fan}}$ — коэффициент полезного действия вентилятора (обычно 0,50-0,70 для систем класса).

Для систем переменного объема с преобразователями частоты мощность вентилятора варьируется примерно в соответствии с кубом расхода воздуха в соответствии с законами подобия вентилятора:

$$\frac{P_2}{P_1} = \left(\frac{\dot{V}_2}{\dot{V}_1}\right)^3$$

Снижение наружного воздуха с 225 л/с до 75 л/с (снижение на 67%) в системе VAV потенциально снижает мощность вентилятора на:

$$\frac{P_2}{P_1} = (0,33)^3 = 0,036$$

Это представляет снижение мощности вентилятора на 96% для компонента наружного воздуха. Однако общее снижение мощности вентилятора системы менее драматично, поскольку требования к воздуху рециркуляции и минимальному расходу ограничивают общее снижение расхода.

## Типичные диапазоны энергосбережения

Исследования ASHRAE и полевые исследования обеспечивают следующие диапазоны энергосбережения:

**По климатическим зонам**

- Холодные климаты (с доминированием отопления): снижение энергии вентиляции на 25-45%
- Смешанные климаты: снижение энергии вентиляции на 20-35%
- Жаркие влажные климаты: снижение энергии вентиляции на 30-50% (более высокое скрытое энергосбережение)
- Жаркие сухие климаты: снижение энергии вентиляции на 15-30%

**По типам систем**

- Системы постоянного объема воздуха (CAV): энергосбережение 20-30% (только модуляция жалюзи наружного воздуха)
- Системы переменного объема воздуха (VAV): энергосбережение 30-45% (снижение расхода плюс мощность вентилятора)
- Системы выделенного наружного воздуха (DOAS): энергосбережение 35-50% (модуляция всего блока DOAS)

**По графикам занятости**

Школы с высокой переменчивостью занятости (частые переходы, периоды отсутствия) достигают большего энергосбережения, чем постоянно занятые помещения. Типичные классы K-12 имеют:

- 40-60% средней занятости в течение школьного дня
- 0% занятости во время обеда, перемены, собраний (15-25% школьного дня)
- Выходные, праздники, лето (значительные периоды при минимальной вентиляции)

## Методология расчета энергосбережения

Оценка годового энергосбережения требует анализа по группам или почасового моделирования с учетом:

1. **График занятости** — процент времени при различных уровнях занятости
2. **Климатические данные** — часы для температурных и влажностных групп
3. **Базовая вентиляция** — фиксированная норма наружного воздуха (л/с или CFM)
4. **ДСВ-модулируемая вентиляция** — норма наружного воздуха в зависимости от занятости
5. **Характеристики системы HVAC** — КПД, мощность вентилятора, работа экономайзера

Упрощенное годовое энергосбережение на отопление:

$$E_{\text{heat,saved}} = \sum_{i} (\dot{V}_{\text{baseline}} - \dot{V}_{\text{DCV},i}) \cdot \rho \cdot c_p \cdot \Delta T_i \cdot h_i \cdot \frac{1}{\eta_{\text{heat}}}$$

где $i$ представляет каждую группу занятости/температуры, $h_i$ — часы в группе $i$, $\eta_{\text{heat}}$ — КПД системы отопления.

## Интеграция рекуперации энергии

ДСВ обеспечивает сниженное, но все еще значительное энергосбережение при комбинировании с вентиляцией рекуперации энергии (ERV). Эффективность ERV снижает разницу температур и влажности между наружным воздухом и приточным воздухом:

$$\Delta T_{\text{effective}} = \Delta T_{\text{gross}} \cdot (1 - \epsilon_{\text{sensible}})$$

где $\epsilon_{\text{sensible}}$ — чувствительная эффективность (обычно 0,60-0,80).

Даже при 70% рекуперации энергии модуляция ДСВ пропорционально снижает оставшуюся нагрузку на 30%, обеспечивая общее энергосбережение HVAC на 6-12% в типичных применениях.

## Документированные исследования энергосбережения

Исследовательский проект ASHRAE RP-1547 исследовал производительность ДСВ в образовательных учреждениях и задокументировал среднее энергосбережение вентиляции на 32% в нескольких климатических зонах. Исследования California Energy Commission требований Title 24 ДСВ показали среднее энергосбережение на 28% в классах.

Анализ Национальной лаборатории возобновляемых источников энергии (NREL) модернизации школ ДСВ измерил снижение потребления энергии, связанной с вентиляцией, на 25-40%, с периодом окупаемости 2-5 лет в зависимости от сложности установки и затрат на энергию.

## Экономические соображения

Экономия затрат на энергию должна быть оценена в сравнении с затратами на внедрение ДСВ, включая датчики CO₂ (300-600 долл. США на класс), интеграция системы управления (1000-3000 долл. США на воздухообработчик) и наладка (2000-5000 долл. США на здание). Типичные установленные затраты колеблются от 1500-4000 долл. США на класс.

При электроэнергии 0,10 дол. США/кВч и природном газе 0,80 дол. США/терм типичный класс площадью 75 м² (800 кв. футов) может сэкономить 200-500 долл. США в год, обеспечивая простую окупаемость 3-8 лет. Более высокие затраты на энергию, экстремальные климаты и более крупные классы значительно улучшают экономику.

## Лучшие практики внедрения

Максимизируйте энергосбережение:

- Установите минимум наружного воздуха на уровни норм для неоккупированных помещений (не для проектной занятости)
- Проведите наладку калибровки датчиков CO₂ и последовательности управления
- Интегрируйте ДСВ с управлением экономайзера, чтобы предотвратить конфликты
- Контролируйте фактическое энергосбережение через отдельное измерение или тренды системы автоматизации зданий
- Обучайте персонал объекта правильной эксплуатации и техническому обслуживанию ДСВ

ДСВ представляет одну из наиболее эффективных с точки зрения затрат мер по сохранению энергии в образовательных учреждениях, особенно в климатических зонах со значительными нагрузками на отопление или осушение и в зданиях с переменной занятостью.
