---
title: "Датчики присутствия для управления вентиляцией в классных комнатах"
aliases: ["Датчики присутствия для управления вентиляцией в классных комнатах"]
description: "Техническое описание ПИК, ультразвуковых и гибридных датчиков присутствия для управляемой вентиляции по потребности в учебных заведениях, включая стратегии интеграции."
date: 2025-01-05
weight: 2
keywords:
  - датчики присутствия вентиляция
  - ПИК датчики HVAC
  - ультразвуковое обнаружение присутствия
  - датчики управляемой вентиляции по потребности
  - датчики присутствия в классах
  - интеграция датчиков HVAC
  - датчики управления вентиляцией
  - датчики учебных заведений
---

# Датчики присутствия для управления вентиляцией в классных комнатах

Датчики присутствия обеспечивают обнаружение в реальном времени присутствия людей в помещении для систем управляемой вентиляции по потребности (DCV) в учебных заведениях. Правильный выбор датчика, его размещение и интеграция напрямую влияют на эффективность вентиляции, энергоэффективность и качество воздуха в помещении в классных комнатах.

## Типы датчиковых технологий

### Пассивные инфракрасные (ПИК) датчики

ПИК датчики обнаруживают инфракрасное излучение, испускаемое присутствующими людьми. Датчик реагирует на разницу температур, вызванную тепловым излучением человеческого тела, движущегося через зоны обнаружения.

**Принципы работы:**
- Обнаружение теплового излучения в диапазоне длин волн 8-12 мкм
- Требуют движения для обнаружения (неподвижные люди могут не быть обнаружены)
- Множественные зоны обнаружения повышают надежность охвата
- Разница температур между людьми и фоном влияет на чувствительность

**Типичные характеристики:**
- Дальность обнаружения: 6,1-12,2 м (радиус)
- Угол обзора: 90-180 градусов
- Время отклика: 1-2 секунды
- Рабочая температура: 0-49 °C

**Рассмотрение применения:**
- Эффективны в помещениях с умеренным движением людей
- Менее надежны для сидящих в классе во время контрольных работ
- Производительность снижается при приближении температуры в помещении к температуре тела
- Требуется прямая видимость зон обнаружения

### Ультразвуковые датчики

Ультразвуковые датчики излучают высокочастотные звуковые волны (обычно 25-40 кГц) и обнаруживают сдвиги частоты, вызванные движущимися объектами, используя эффект Доплера.

**Принципы работы:**
- Излучение ультразвуковых волн, отражаемых от поверхностей и людей
- Обнаружение изменений частоты от движущихся объектов
- Звуковые волны распространяются вокруг препятствий
- Более чувствительны к незначительным движениям, чем ПИК

**Типичные характеристики:**
- Дальность обнаружения: 9,1-15,2 м (радиус)
- Картина охвата: всенаправленная
- Частота: 25-40 кГц
- Время отклика: 2-5 секунд

**Рассмотрение применения:**
- Обнаруживают людей через перегородки и препятствия
- Могут ложно срабатывать от движения воздуха, работы HVAC
- Требуют тщательной настройки коэффициента усиления для предотвращения ложных срабатываний
- Эффективны для помещений с минимальным движением людей

### Гибридные (двухтехнологичные) датчики

Гибридные датчики объединяют технологии ПИК и ультразвука, требуя подтверждения присутствия обеими технологиями перед срабатыванием. Эта конфигурация значительно снижает ложные срабатывания и ложные пропуски.

**Логика работы:**
- Обе технологии должны обнаружить присутствие для статуса «занято»
- Либо датчик может сохранить статус «занято» после установления
- Обеспечивает резервирование для надежного обнаружения
- Оптимизирует обнаружение при минимизации ложных срабатываний

## Сравнение типов датчиков

| Параметр | ПИК | Ультразвук | Гибридный |
|----------|-----|-----------|----------|
| Метод обнаружения | Тепловое излучение | Отражение звука | Обе объединены |
| Чувствительность к незначительным движениям | Низкая | Высокая | Высокая |
| Коэффициент ложных срабатываний | Низкий | Средний | Очень низкий |
| Коэффициент пропусков | Средний | Низкий | Очень низкий |
| Охват через препятствия | Нет | Да | Да |
| Относительная стоимость | $ | $$ | $$$ |
| Пригодность для классов | Средняя | Хорошая | Отличная |
| Требования к техническому обслуживанию | Низкие | Низкие | Низкие |
| Типичный срок службы | 10-15 лет | 10-15 лет | 10-15 лет |

## Интеграция с системами управления HVAC

### Стратегии управления

**Бинарное управление присутствием:**
- Занято: Полная скорость вентиляции согласно ASHRAE 62.1 или IMC раздел 403
- Не занято: Сокращенная вентиляция (обычно 0,003 м³/(с·м²) или полное отключение, где разрешено)
- Простая двухпозиционная логика управления
- Наиболее распространенная реализация

**Параметры задержки по времени:**
- Задержка включения: 30-60 секунд (предотвращает срабатывание от кратковременных ложных сигналов)
- Задержка выключения: 15-30 минут (учитывает кратковременные отсутствия, мертвые зоны датчика)
- Большие задержки выключения рекомендуются для классов, чтобы предотвратить ненужное переключение

**Постепенное снижение:**
- Прогрессивное снижение скорости вентиляции после обнаружения отсутствия
- Сохраняет минимальную вентиляцию для разбавления загрязняющих веществ
- Снижает тепловой шок и акустические помехи от переключения оборудования

### Интеграция с BAS

Датчики присутствия интегрируются с системами управления зданием через несколько протоколов:

**Методы связи:**
- Проводные контакты реле (24 VAC стандартные)
- Аналоговый сигнал 0-10 VDC
- BACnet MS/TP или BACnet IP
- Modbus RTU или Modbus TCP
- Собственные протоколы (специфичные для производителя)

**Передаваемые точки данных:**
- Статус присутствия (бинарный или аналоговый)
- Диагностика датчика
- Статус батареи (беспроводные датчики)
- Параметры конфигурации

### Координация последовательности управления

Управление вентиляцией на основе присутствия должно координироваться с другими функциями HVAC:

1. **Управление температурой:** Сохранение уставки во время занятости; использование сброса при отсутствии
2. **Мониторинг CO₂:** Датчики присутствия обеспечивают дополнительное управление, когда CO₂ датчики основные
3. **Расписание:** Переопределение управления по расписанию при обнаружении присутствия вне запланированных часов
4. **Сброс по потребности:** Регулировка положений наружного воздушного заслонки на основе фактического присутствия по сравнению с проектным присутствием

## Требования к размещению датчиков

**Оптимальные места монтажа:**
- Потолочный монтаж: 2,4-3,7 м высоты для стандартных классов
- Настенный монтаж: 1,8-2,4 м высоты при невозможности потолочного монтажа
- Угловое размещение максимизирует площадь охвата
- Избегать монтажа рядом с подающими диффузорами (движение воздуха вызывает ложные срабатывания)

**Картины охвата:**
- Один датчик обычно охватывает 37-56 м² класса
- Несколько датчиков требуются для нерегулярной геометрии помещения
- Перекрытие зон охвата 10-15% для исключения слепых зон
- Рассмотрение расположения мебели и возможных препятствий

**Соответствие нормам:**
- Датчики должны обнаруживать присутствие во всех обычно занятых площадях
- Соответствие ASHRAE 62.1 раздел 6.2.7 (управляемая вентиляция по потребности)
- Соответствие International Mechanical Code раздел 403.3.1.1 (управление вентиляцией)
- Координация с IECC раздел C403.2.7 (требования к управлению вентиляцией по потребности)

## Факторы точности и надежности

**Условия окружающей среды, влияющие на производительность:**
- Экстремальные температуры снижают чувствительность ПИК
- Высокие скорости воздуха вызывают ложные срабатывания ультразвука
- Изменения освещения влияют на некоторые оптические датчики
- Электромагнитные помехи от оборудования

**Калибровка и ввод в эксплуатацию:**
- Проверка охвата обнаружения посредством пешеходных испытаний
- Настройка чувствительности и задержек по времени для применения
- Документирование размещения датчика и зон обнаружения
- Тестирование при различных сценариях присутствия (стоя, сидя, минимальное движение)

**Требования к техническому обслуживанию:**
- Проверка линз ежеквартально на наличие пыли, мусора, повреждений
- Проверка работы при нормальных картинах присутствия
- Повторная калибровка после изменения расположения мебели в помещении
- Замена батарей ежегодно (беспроводные датчики)

## Лучшие практики

- Выбирать гибридные датчики для критичных приложений в классах, требующих высокой надежности
- Внедрять минимальную 15-минутную задержку выключения для учета кратковременных отсутствий и ограничений датчика
- Координировать управление на основе присутствия с DCV на основе CO₂ для оптимальной производительности
- Вводить датчики в эксплуатацию при фактических условиях присутствия, а не только в пустых комнатах
- Предусмотреть переключатели переопределения для ручного управления при отказе датчиков
- Документировать расположение датчиков и картины охвата в системе управления зданием
- Обучить персонал объекта работе и устранению неисправностей датчиков присутствия
- Проанализировать фактическое и проектное присутствие после первого года эксплуатации

Правильно выбранные и интегрированные датчики присутствия обеспечивают значительную экономию энергии в учебных заведениях, одновременно поддерживая соответствие нормам скоростей вентиляции и приемлемого качества воздуха в помещении во время занятости.
